"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
24.0166666666667, 3.0496904130061, 1.00296490980332, 60.9173774140869, 64.0732217673049, 0.00234516082970717, 0.00160140837513089, 2.08689563317929
24.0333333333333, 3.05505619549394, 1.00496951879701, 60.9173774140869, 64.0732217673049, 0.0023646765977915, 0.00160748708328085, 2.08689563317929
24.05, 3.23896084287441, 1.06545944888577, 60.9173774140869, 64.0732217673049, 0.0026658486196715, 0.00171405162713171, 2.08689563317929
24.0666666666667, 3.65583004385455, 1.20254214354979, 60.9173774140869, 64.0732217673049, 0.00332230415728878, 0.00196524060841663, 2.08689563317929
24.0833333333333, 4.09318752646737, 1.34630625468796, 60.9173774140869, 64.0732217673049, 0.00427722159329626, 0.00229698590872164, 2.08689563317929
24.1, 4.19993308446307, 1.38131466776249, 60.9173774140869, 64.0732217673049, 0.00447773890279333, 0.00236947063597447, 2.08689563317929
24.1166666666667, 4.37615602936867, 1.43931599784074, 60.9173774140869, 64.0732217673049, 0.00480616492578115, 0.00249866029600151, 2.08689563317929
24.1333333333333, 4.60225201810067, 1.51364738661979, 60.9173774140869, 64.0732217673049, 0.00544936912148123, 0.00271332310709902, 2.08689563317929
24.15, 4.76748709280276, 1.56793413844064, 60.9173774140869, 64.0732217673049, 0.00601200492515663, 0.00288346010586424, 2.08689563317929
24.1666666666667, 7.22701946626213, 2.3738334640591, 60.9173774140869, 64.0732217673049, 0.0300452092663132, 0.00827941615472331, 2.08689563317929
24.1833333333333, 4.98551829830695, 1.63947512561408, 60.9173774140869, 64.0732217673049, 0.0072281129003487, 0.00320368548000961, 2.08689563317929
24.2, 5.19730741282887, 1.70911493257715, 60.9173774140869, 64.0732217673049, 0.00798138945462086, 0.00343557250764814, 2.08689563317929
24.2166666666667, 5.13219764791612, 1.68767785119324, 60.9173774140869, 64.0732217673049, 0.00772628107417039, 0.0033574212201241, 2.08689563317929
24.2333333333333, 5.26779093989784, 1.7322462032601, 60.9173774140869, 64.0732217673049, 0.00838192465849157, 0.00353855870197787, 2.08689563317929
24.25, 5.2026910810081, 1.71083189578706, 60.9173774140869, 64.0732217673049, 0.00806806686206616, 0.00345261663375769, 2.08689563317929
24.2666666666667, 5.28524541920044, 1.73797346572528, 60.9173774140869, 64.0732217673049, 0.00839630506736352, 0.00354829157896158, 2.08689563317929
24.2833333333333, 7.55613301156551, 2.48378785208272, 60.9173774140869, 64.0732217673049, 0.0228533097398653, 0.00746808253996707, 2.08689563317929
24.3, 7.55611194303818, 2.48352930296237, 60.9173774140869, 64.0732217673049, 0.0228624559179508, 0.00746916821126284, 2.08689563317929
24.3166666666667, 7.48586512301598, 2.4604663611126, 60.9173774140869, 64.0732217673049, 0.022235742814951, 0.00730301810220544, 2.08689563317929
24.3333333333333, 5.23668435968185, 1.72180076898226, 60.9173774140869, 64.0732217673049, 0.00793540040679351, 0.00344433592857402, 2.08689563317929
24.35, 5.23660302622274, 1.72202430626768, 60.9173774140869, 64.0732217673049, 0.00793151423448504, 0.00344385492628273, 2.08689563317929
24.3666666666667, 5.25071363974262, 1.72666249086216, 60.9173774140869, 64.0732217673049, 0.00799496329935887, 0.00346184465650749, 2.08689563317929
24.3833333333333, 5.51052329113813, 1.81213124956179, 60.9173774140869, 64.0732217673049, 0.0086306798709876, 0.00371032956642082, 2.08689563317929
24.4, 5.8553381425591, 1.92544791102655, 60.9173774140869, 64.0732217673049, 0.0105458959845199, 0.00423760969782979, 2.08689563317929
24.4166666666667, 6.17529647331463, 2.03055737228634, 60.9173774140869, 64.0732217673049, 0.0111361056481123, 0.00450654824407555, 2.08689563317929
24.4333333333333, 6.26633628806003, 2.06046517667652, 60.9173774140869, 64.0732217673049, 0.011754008243493, 0.00466783135083672, 2.08689563317929
24.45, 6.19682669696693, 2.03760198954075, 60.9173774140869, 64.0732217673049, 0.0114676642224619, 0.00458057236126807, 2.08689563317929
24.4666666666667, 6.19682453538687, 2.03760907093088, 60.9173774140869, 64.0732217673049, 0.0114675234742958, 0.00458055579515306, 2.08689563317929
24.4833333333333, 6.54293536227837, 2.15140032326252, 60.9173774140869, 64.0732217673049, 0.0130399852109374, 0.00507236856944058, 2.08689563317929
24.5, 6.74951683608019, 2.21928855688296, 60.9173774140869, 64.0732217673049, 0.0136450741541022, 0.00531450115019004, 2.08689563317929
24.5166666666667, 6.32269476279361, 2.07906706736631, 60.9173774140869, 64.0732217673049, 0.010953897190895, 0.00455940931998459, 2.08689563317929
24.5333333333333, 6.25735261416103, 2.05763777825314, 60.9173774140869, 64.0732217673049, 0.0108368701562347, 0.00450096314955157, 2.08689563317929
24.55, 6.24757812754746, 2.05441623025412, 60.9173774140869, 64.0732217673049, 0.0107969459576322, 0.00448719231700735, 2.08689563317929
24.5666666666667, 6.2855644504363, 2.06690432874918, 60.9173774140869, 64.0732217673049, 0.0109607705029665, 0.00453776952069629, 2.08689563317929
24.5833333333333, 6.24214623553051, 2.05262786565776, 60.9173774140869, 64.0732217673049, 0.0107728228877362, 0.00447950370969403, 2.08689563317929
24.6, 6.42052472734882, 2.11130018039177, 60.9173774140869, 64.0732217673049, 0.0111311029566028, 0.00464967236091979, 2.08689563317929
24.6166666666667, 6.59418269683782, 2.16842093451886, 60.9173774140869, 64.0732217673049, 0.0118560237647243, 0.00488777865915144, 2.08689563317929
24.6333333333333, 6.60185548616146, 2.17089091419295, 60.9173774140869, 64.0732217673049, 0.0118892750358914, 0.00488705446288717, 2.08689563317929
24.65, 6.60186050319582, 2.17090585436675, 60.9173774140869, 64.0732217673049, 0.0118891007353, 0.00488703858903012, 2.08689563317929
24.6666666666667, 6.50033752908998, 2.13743413509025, 60.9173774140869, 64.0732217673049, 0.0120369807339828, 0.00483762343890806, 2.08689563317929
24.6833333333333, 6.51129218318813, 2.1410672672395, 60.9173774140869, 64.0732217673049, 0.0120206415799122, 0.00485101108209246, 2.08689563317929
24.7, 6.72247746672843, 2.21054184448415, 60.9173774140869, 64.0732217673049, 0.0122769956783212, 0.00500414393545403, 2.08689563317929
24.7166666666667, 6.77979479700256, 2.22936435778261, 60.9173774140869, 64.0732217673049, 0.0127131431331854, 0.00511653607598025, 2.08689563317929
24.7333333333333, 6.9422578908587, 2.28274193544886, 60.9173774140869, 64.0732217673049, 0.0137664571330793, 0.00541942931881167, 2.08689563317929
24.75, 6.8487820206241, 2.25188333156443, 60.9173774140869, 64.0732217673049, 0.0137370210100239, 0.00533709622882123, 2.08689563317929
24.7666666666667, 6.63395230023612, 2.18128703347841, 60.9173774140869, 64.0732217673049, 0.0127130394178071, 0.00502872404664511, 2.08689563317929
24.7833333333333, 6.39920236758296, 2.10412439427023, 60.9173774140869, 64.0732217673049, 0.0119566410255906, 0.0047662343086976, 2.08689563317929
24.8, 6.39910188994991, 2.10411930858625, 60.9173774140869, 64.0732217673049, 0.0119564642477699, 0.00476614370941795, 2.08689563317929
24.8166666666667, 6.59064902424947, 2.16717718263803, 60.9173774140869, 64.0732217673049, 0.0122573050424258, 0.00494605355284426, 2.08689563317929
24.8333333333333, 7.13558255387992, 2.34632910487363, 60.9173774140869, 64.0732217673049, 0.0144031684800622, 0.00569341250084746, 2.08689563317929
24.85, 7.15345478242483, 2.35221695910144, 60.9173774140869, 64.0732217673049, 0.0140668773398456, 0.00564772257276793, 2.08689563317929
24.8666666666667, 7.29703140843942, 2.39947410238098, 60.9173774140869, 64.0732217673049, 0.0143472729040112, 0.00580427944227141, 2.08689563317929
24.8833333333333, 7.23197890062378, 2.37812388689463, 60.9173774140869, 64.0732217673049, 0.0140214975202541, 0.00570399931586961, 2.08689563317929
24.9, 7.52288112324804, 2.47376161832641, 60.9173774140869, 64.0732217673049, 0.015232765511573, 0.00612456422305029, 2.08689563317929
24.9166666666667, 7.6852083561923, 2.52709891123556, 60.9173774140869, 64.0732217673049, 0.0165205258643903, 0.00649015654665494, 2.08689563317929
24.9333333333333, 8.43478461572499, 2.77359321278214, 60.9173774140869, 64.0732217673049, 0.019850143516176, 0.00765179249601345, 2.08689563317929
24.95, 8.40689139060969, 2.76432686176476, 60.9173774140869, 64.0732217673049, 0.0197311164028643, 0.0076077788420925, 2.08689563317929
24.9666666666667, 8.46139931358199, 2.78227577947292, 60.9173774140869, 64.0732217673049, 0.0196492154908164, 0.00763741386682059, 2.08689563317929
24.9833333333333, 8.99623445932292, 2.95814547397289, 60.9173774140869, 64.0732217673049, 0.0219788257246761, 0.00848885896996226, 2.08689563317929
25, 9.09289344831839, 2.98995626409616, 60.9173774140869, 64.0732217673049, 0.0225711240076507, 0.00867334923439437, 2.08689563317929
25.0166666666667, 7.70937049926068, 2.53497554459548, 60.9173774140869, 64.0732217673049, 0.0163815157531999, 0.00653336956378254, 2.08689563317929
25.0333333333333, 7.61619478092743, 2.50439368067387, 60.9173774140869, 64.0732217673049, 0.0158376866382302, 0.00636080153826306, 2.08689563317929
25.05, 7.36285949519386, 2.42110092773444, 60.9173774140869, 64.0732217673049, 0.0151271742898881, 0.00605196473809378, 2.08689563317929
25.0666666666667, 7.43701392848962, 2.4453228900923, 60.9173774140869, 64.0732217673049, 0.0161665712619578, 0.00629842848569008, 2.08689563317929
25.0833333333333, 7.73822659187759, 2.54461420065808, 60.9173774140869, 64.0732217673049, 0.0168664959352155, 0.00663977001682007, 2.08689563317929
25.1, 7.54600337997884, 2.48125534567742, 60.9173774140869, 64.0732217673049, 0.0162065033655065, 0.00636691489824383, 2.08689563317929
25.1166666666667, 7.37875360938806, 2.42627980236735, 60.9173774140869, 64.0732217673049, 0.0155577413219219, 0.00614704982601576, 2.08689563317929
25.1333333333333, 7.30708037724416, 2.40267152236581, 60.9173774140869, 64.0732217673049, 0.0153883464178618, 0.00605123105000808, 2.08689563317929
25.15, 7.1216366805811, 2.34177642155023, 60.9173774140869, 64.0732217673049, 0.0143895261260851, 0.00572933358988322, 2.08689563317929
25.1666666666667, 6.80486633573685, 2.23764754756301, 60.9173774140869, 64.0732217673049, 0.0129004081608822, 0.00522770009384603, 2.08689563317929
25.1833333333333, 6.50105101314729, 2.13763420762685, 60.9173774140869, 64.0732217673049, 0.0124941338501027, 0.00498489929542439, 2.08689563317929
25.2, 6.32340060775191, 2.07938276796163, 60.9173774140869, 64.0732217673049, 0.011331262116327, 0.00467086308655584, 2.08689563317929
25.2166666666667, 6.8220773995094, 2.24331926003559, 60.9173774140869, 64.0732217673049, 0.0129664599703521, 0.00525613839484384, 2.08689563317929
25.2333333333333, 6.84585472659052, 2.25110007458505, 60.9173774140869, 64.0732217673049, 0.0131536282579167, 0.00530122787850372, 2.08689563317929
25.25, 6.84591154799826, 2.25112010823483, 60.9173774140869, 64.0732217673049, 0.0131538928990082, 0.00530130531503962, 2.08689563317929
25.2666666666667, 6.82017392774433, 2.24280081177645, 60.9173774140869, 64.0732217673049, 0.0127242757332395, 0.00520717982160812, 2.08689563317929
25.2833333333333, 6.74345991620691, 2.2175836931657, 60.9173774140869, 64.0732217673049, 0.0120073426104452, 0.00503123651524899, 2.08689563317929
25.3, 7.24230998751748, 2.38141467535203, 60.9173774140869, 64.0732217673049, 0.0144876512410202, 0.00581311943322117, 2.08689563317929
25.3166666666667, 7.26475679656191, 2.38902538171048, 60.9173774140869, 64.0732217673049, 0.0138916991819453, 0.00572533065786982, 2.08689563317929
25.3333333333333, 7.41349806481202, 2.43789225758956, 60.9173774140869, 64.0732217673049, 0.0144560255867202, 0.00592939283328401, 2.08689563317929
25.35, 7.58211746545653, 2.49339102897466, 60.9173774140869, 64.0732217673049, 0.0147921013298002, 0.00611505330802286, 2.08689563317929
25.3666666666667, 7.55213681994273, 2.48346956153046, 60.9173774140869, 64.0732217673049, 0.0153468991788363, 0.00617859800428011, 2.08689563317929
25.3833333333333, 7.51213418281936, 2.47024792012547, 60.9173774140869, 64.0732217673049, 0.015135360661766, 0.00610875046213973, 2.08689563317929
25.4, 7.33934450363151, 2.41346211820074, 60.9173774140869, 64.0732217673049, 0.0146033802578911, 0.00589431748218954, 2.08689563317929
25.4166666666667, 7.41773494461092, 2.43916158213704, 60.9173774140869, 64.0732217673049, 0.0146790465852046, 0.00592950021088922, 2.08689563317929
25.4333333333333, 7.52772171598711, 2.47531572519929, 60.9173774140869, 64.0732217673049, 0.0158190496242287, 0.00621804328774345, 2.08689563317929
25.45, 7.46320470483412, 2.45409435837266, 60.9173774140869, 64.0732217673049, 0.0150457592330898, 0.00604014079503902, 2.08689563317929
25.4666666666667, 7.63214396190779, 2.50968477850614, 60.9173774140869, 64.0732217673049, 0.0160372366278228, 0.00636712446847013, 2.08689563317929
25.4833333333333, 8.1083257462347, 2.66619726453446, 60.9173774140869, 64.0732217673049, 0.0183396187921307, 0.00711230156554753, 2.08689563317929
25.5, 8.1084817712953, 2.66621322106627, 60.9173774140869, 64.0732217673049, 0.0183414253465828, 0.00711267557390746, 2.08689563317929
25.5166666666667, 8.28155260982611, 2.72292368258217, 60.9173774140869, 64.0732217673049, 0.0207295481188334, 0.00768540591634084, 2.08689563317929
25.5333333333333, 8.38132334233475, 2.75550330770257, 60.9173774140869, 64.0732217673049, 0.022479854112021, 0.00806304637285626, 2.08689563317929
25.55, 8.38141082655044, 2.75551047476003, 60.9173774140869, 64.0732217673049, 0.0224819245631713, 0.00806339110930893, 2.08689563317929
25.5666666666667, 8.31665676774105, 2.73426601953276, 60.9173774140869, 64.0732217673049, 0.0218384913910001, 0.00790048881978687, 2.08689563317929
25.5833333333333, 8.11113511677732, 2.66666469150357, 60.9173774140869, 64.0732217673049, 0.0213970202913077, 0.00766486196658295, 2.08689563317929
25.6, 7.99189877871559, 2.62744038034434, 60.9173774140869, 64.0732217673049, 0.0207075906447756, 0.00745052582148468, 2.08689563317929
25.6166666666667, 8.54491218108731, 2.80928065203782, 60.9173774140869, 64.0732217673049, 0.0233830775812767, 0.00841981858539616, 2.08689563317929
25.6333333333333, 7.98035646920055, 2.62354672151173, 60.9173774140869, 64.0732217673049, 0.0214860197222063, 0.00758033613566422, 2.08689563317929
25.65, 7.62340316698427, 2.50585076937586, 60.9173774140869, 64.0732217673049, 0.0220067933468996, 0.00740509202178643, 2.08689563317929
25.6666666666667, 7.45713377668508, 2.45099844399663, 60.9173774140869, 64.0732217673049, 0.0227008958098295, 0.00738991135528456, 2.08689563317929
25.6833333333333, 7.17024659655214, 2.35693178710808, 60.9173774140869, 64.0732217673049, 0.0195971594778561, 0.00667061154293001, 2.08689563317929
25.7, 7.48739743835811, 2.46161018547135, 60.9173774140869, 64.0732217673049, 0.0183416660907245, 0.00663700667338008, 2.08689563317929
25.7166666666667, 7.27183059620624, 2.39061950952384, 60.9173774140869, 64.0732217673049, 0.018090440426712, 0.00643128315831836, 2.08689563317929
25.7333333333333, 7.23156482686096, 2.37755989767576, 60.9173774140869, 64.0732217673049, 0.0168836561787534, 0.00622415840473832, 2.08689563317929
25.75, 7.24444360105731, 2.38180075326797, 60.9173774140869, 64.0732217673049, 0.0170020567216781, 0.0062535638343666, 2.08689563317929
25.7666666666667, 7.54800020793736, 2.48169301190774, 60.9173774140869, 64.0732217673049, 0.0175259041103552, 0.00652979698968449, 2.08689563317929
25.7833333333333, 7.28966625632881, 2.39687496316, 60.9173774140869, 64.0732217673049, 0.0154182021874349, 0.00598447398260351, 2.08689563317929
25.8, 6.86248772956156, 2.25654726169559, 60.9173774140869, 64.0732217673049, 0.0131071457048107, 0.00526972852726001, 2.08689563317929
25.8166666666667, 6.12596134836447, 2.01433808639559, 60.9173774140869, 64.0732217673049, 0.0105266478590796, 0.00437198263627216, 2.08689563317929
25.8333333333333, 5.7335366664202, 1.8854942035974, 60.9173774140869, 64.0732217673049, 0.00827246492575061, 0.00375004422971445, 2.08689563317929
25.85, 5.69031430623596, 1.87129661412252, 60.9173774140869, 64.0732217673049, 0.00872755422973781, 0.00382543430187405, 2.08689563317929
25.8666666666667, 5.66434318109611, 1.86273781941384, 60.9173774140869, 64.0732217673049, 0.0085924213221596, 0.00378642812692636, 2.08689563317929
25.8833333333333, 5.79250632074052, 1.90489470416002, 60.9173774140869, 64.0732217673049, 0.0090086889830263, 0.00393619856619544, 2.08689563317929
25.9, 5.63210889630548, 1.85217571179716, 60.9173774140869, 64.0732217673049, 0.00817802355735551, 0.00370161521441086, 2.08689563317929
25.9166666666667, 5.74513751855254, 1.88936118264838, 60.9173774140869, 64.0732217673049, 0.0083925742452688, 0.00380289698375717, 2.08689563317929
25.9333333333333, 5.75931637285417, 1.89405700204936, 60.9173774140869, 64.0732217673049, 0.00840747779456559, 0.00381740765771769, 2.08689563317929
25.95, 5.77840943408377, 1.90030473979952, 60.9173774140869, 64.0732217673049, 0.00895140545146637, 0.00391195607867314, 2.08689563317929
25.9666666666667, 5.4643066239785, 1.79690308429145, 60.9173774140869, 64.0732217673049, 0.00811958087836532, 0.00358240632990131, 2.08689563317929
25.9833333333333, 5.471477064047, 1.79925683155574, 60.9173774140869, 64.0732217673049, 0.00851214472376514, 0.00364888749027996, 2.08689563317929
26, 5.59549104375375, 1.84002220227847, 60.9173774140869, 64.0732217673049, 0.00875608976698989, 0.00377363175799435, 2.08689563317929
26.0166666666667, 5.16285409643, 1.69788683503692, 60.9173774140869, 64.0732217673049, 0.00670733366535017, 0.00319956343478553, 2.08689563317929
26.0333333333333, 5.01466408742127, 1.64918272235193, 60.9173774140869, 64.0732217673049, 0.006293062535678, 0.00306552515547032, 2.08689563317929
26.05, 5.36780748634728, 1.76537779362751, 60.9173774140869, 64.0732217673049, 0.00729298840912253, 0.0034189027431451, 2.08689563317929
26.0666666666667, 5.44783088552412, 1.79160942478933, 60.9173774140869, 64.0732217673049, 0.00803747433043338, 0.00360579353077687, 2.08689563317929
26.0833333333333, 5.44793230952362, 1.79161268611096, 60.9173774140869, 64.0732217673049, 0.00803839071804712, 0.00360598037658306, 2.08689563317929
26.1, 5.68063588270053, 1.86817017876073, 60.9173774140869, 64.0732217673049, 0.00860801519303799, 0.00382882382619709, 2.08689563317929
26.1166666666667, 5.6806556990278, 1.86814083992811, 60.9173774140869, 64.0732217673049, 0.00860809645440659, 0.00382884015164022, 2.08689563317929
26.1333333333333, 5.68065566908154, 1.86814072014425, 60.9173774140869, 64.0732217673049, 0.00860809677162983, 0.00382884014724453, 2.08689563317929
26.15, 5.88491879122994, 1.93533454438556, 60.9173774140869, 64.0732217673049, 0.00928274974152589, 0.00407071310358654, 2.08689563317929
26.1666666666667, 6.24025536013757, 2.05205356388438, 60.9173774140869, 64.0732217673049, 0.0103683664578643, 0.00447131095442727, 2.08689563317929
26.1833333333333, 5.9196949597164, 1.94666466235436, 60.9173774140869, 64.0732217673049, 0.00967952889664202, 0.00416041691337187, 2.08689563317929
26.2, 6.35519935498279, 2.08989436121675, 60.9173774140869, 64.0732217673049, 0.0109434487095788, 0.00462798211012505, 2.08689563317929
26.2166666666667, 6.41944392259262, 2.11104100151965, 60.9173774140869, 64.0732217673049, 0.0111650014402351, 0.00469468050152343, 2.08689563317929
26.2333333333333, 6.783188076033, 2.23055674222128, 60.9173774140869, 64.0732217673049, 0.0124692727056535, 0.00512397119550695, 2.08689563317929
26.25, 6.95694368508181, 2.28771091897103, 60.9173774140869, 64.0732217673049, 0.0131762991033946, 0.00537604449604273, 2.08689563317929
26.2666666666667, 6.95705723702621, 2.28771935173697, 60.9173774140869, 64.0732217673049, 0.0131767486579007, 0.00537619042011598, 2.08689563317929
26.2833333333333, 6.82249367495031, 2.24345515637824, 60.9173774140869, 64.0732217673049, 0.0126513333533519, 0.00518753951754135, 2.08689563317929
26.3, 6.67902008610393, 2.19631506363657, 60.9173774140869, 64.0732217673049, 0.0121832023763147, 0.00500115881032284, 2.08689563317929
26.3166666666667, 6.70747478421891, 2.20564825186321, 60.9173774140869, 64.0732217673049, 0.012013115716631, 0.00498524830666433, 2.08689563317929
26.3333333333333, 6.42288800065602, 2.11206708790961, 60.9173774140869, 64.0732217673049, 0.0110184431395446, 0.00463426197171245, 2.08689563317929
26.35, 6.13304977538377, 2.01687458124381, 60.9173774140869, 64.0732217673049, 0.00986082847295155, 0.00425613633588256, 2.08689563317929
26.3666666666667, 6.32940206152753, 2.08140831964497, 60.9173774140869, 64.0732217673049, 0.0106202907969862, 0.00448673714524996, 2.08689563317929
26.3833333333333, 6.52495591979488, 2.14567973747854, 60.9173774140869, 64.0732217673049, 0.0113993287405747, 0.00474418347248992, 2.08689563317929
26.4, 6.8488063433014, 2.25215571099429, 60.9173774140869, 64.0732217673049, 0.0122964855134803, 0.00512406174629853, 2.08689563317929
26.4166666666667, 6.80427490636593, 2.23745955059576, 60.9173774140869, 64.0732217673049, 0.0122960854197161, 0.00510666287262503, 2.08689563317929
26.4333333333333, 6.82061170412484, 2.24284710728167, 60.9173774140869, 64.0732217673049, 0.01233012058955, 0.00512499688318886, 2.08689563317929
26.45, 7.07655980123016, 2.32697111457605, 60.9173774140869, 64.0732217673049, 0.0135065098767319, 0.00552932686111112, 2.08689563317929
26.4666666666667, 7.55771417657359, 2.48535803852662, 60.9173774140869, 64.0732217673049, 0.01508228296285, 0.00615464299352281, 2.08689563317929
26.4833333333333, 7.77498869282797, 2.55669933733309, 60.9173774140869, 64.0732217673049, 0.0161001547305012, 0.00649889433385077, 2.08689563317929
26.5, 7.51028399793804, 2.46974640042656, 60.9173774140869, 64.0732217673049, 0.0147812119932898, 0.00606858029916085, 2.08689563317929
26.5166666666667, 7.47590995661102, 2.45844597000787, 60.9173774140869, 64.0732217673049, 0.0141967740221109, 0.00592730070200128, 2.08689563317929
26.5333333333333, 7.37496593816652, 2.42532773246864, 60.9173774140869, 64.0732217673049, 0.013749320983333, 0.00576039143520588, 2.08689563317929
26.55, 7.29113065998194, 2.39761809422813, 60.9173774140869, 64.0732217673049, 0.0136956081809849, 0.0056937343099714, 2.08689563317929
26.5666666666667, 7.45858579548998, 2.45266372505547, 60.9173774140869, 64.0732217673049, 0.0150829937165658, 0.00604305896146069, 2.08689563317929
26.5833333333333, 7.45876418108339, 2.45266259369395, 60.9173774140869, 64.0732217673049, 0.0150848892403164, 0.00604344809000151, 2.08689563317929
26.6, 6.85082189073393, 2.25276612606835, 60.9173774140869, 64.0732217673049, 0.0127225813611644, 0.00523936534462472, 2.08689563317929
26.6166666666667, 7.03043220334919, 2.31182475130217, 60.9173774140869, 64.0732217673049, 0.0138157640300936, 0.00557096741938462, 2.08689563317929
26.6333333333333, 6.91735063877532, 2.27458472029878, 60.9173774140869, 64.0732217673049, 0.0136587903894364, 0.00546780328483117, 2.08689563317929
26.65, 6.91733599406423, 2.27459664655903, 60.9173774140869, 64.0732217673049, 0.0136591062335883, 0.00546783270355728, 2.08689563317929
26.6666666666667, 7.5147481014566, 2.47110217882556, 60.9173774140869, 64.0732217673049, 0.0156680116675341, 0.00619637236297417, 2.08689563317929
26.6833333333333, 7.33974027390101, 2.413430654189, 60.9173774140869, 64.0732217673049, 0.015336140338994, 0.00603628981991234, 2.08689563317929
26.7, 6.97645249175597, 2.29407769426952, 60.9173774140869, 64.0732217673049, 0.0135570861764292, 0.00549827944338828, 2.08689563317929
26.7166666666667, 6.78050633029047, 2.22957377431514, 60.9173774140869, 64.0732217673049, 0.0131716211913309, 0.00528986141313137, 2.08689563317929
26.7333333333333, 7.33018959728574, 2.41036823483245, 60.9173774140869, 64.0732217673049, 0.0149410946682363, 0.00599230414110054, 2.08689563317929
26.75, 7.08591303124707, 2.3300646196601, 60.9173774140869, 64.0732217673049, 0.0140820039945444, 0.00565748724308419, 2.08689563317929
26.7666666666667, 6.83107646876727, 2.24637825770016, 60.9173774140869, 64.0732217673049, 0.012715092624431, 0.00523091339019208, 2.08689563317929
26.7833333333333, 7.21381775108293, 2.37224530486187, 60.9173774140869, 64.0732217673049, 0.0135643050083401, 0.00562727154598612, 2.08689563317929
26.8, 6.93735786321943, 2.28138105028969, 60.9173774140869, 64.0732217673049, 0.0121825731287647, 0.00523595948787855, 2.08689563317929
26.8166666666667, 6.68051863414775, 2.19693513139785, 60.9173774140869, 64.0732217673049, 0.0116328309038958, 0.00496682924494366, 2.08689563317929
26.8333333333333, 6.70977218881341, 2.20648477943929, 60.9173774140869, 64.0732217673049, 0.0118553238017687, 0.00502848360382577, 2.08689563317929
26.85, 6.38513715113544, 2.09983306492481, 60.9173774140869, 64.0732217673049, 0.010585411747763, 0.00457171541703087, 2.08689563317929
26.8666666666667, 6.52304461804839, 2.14507901230354, 60.9173774140869, 64.0732217673049, 0.0110868704113536, 0.00475006901357629, 2.08689563317929
26.8833333333333, 6.35320259364472, 2.08920310525754, 60.9173774140869, 64.0732217673049, 0.0109084170343112, 0.004606738799248, 2.08689563317929
26.9, 6.34906966241344, 2.08790728414349, 60.9173774140869, 64.0732217673049, 0.0106593841255485, 0.00457480974791382, 2.08689563317929
26.9166666666667, 6.39580435598266, 2.10331755418769, 60.9173774140869, 64.0732217673049, 0.0107242420416349, 0.0045990043252481, 2.08689563317929
26.9333333333333, 6.74299245927844, 2.21739459573047, 60.9173774140869, 64.0732217673049, 0.0122979621090098, 0.00508502302305917, 2.08689563317929
26.95, 6.88573153471498, 2.26434086501186, 60.9173774140869, 64.0732217673049, 0.0124889729733207, 0.00519867266693901, 2.08689563317929
26.9666666666667, 7.07461545511019, 2.32644279522863, 60.9173774140869, 64.0732217673049, 0.0132284948570137, 0.00545726817503617, 2.08689563317929
26.9833333333333, 6.99924505652495, 2.30171945866966, 60.9173774140869, 64.0732217673049, 0.012391965803067, 0.005264019790619, 2.08689563317929
27, 6.88271144100591, 2.26334989234519, 60.9173774140869, 64.0732217673049, 0.0122374738121197, 0.00515374470072454, 2.08689563317929
27.0166666666667, 7.20752189711984, 2.37022985681645, 60.9173774140869, 64.0732217673049, 0.0132781437388199, 0.0055452440283427, 2.08689563317929
27.0333333333333, 6.40423940904096, 2.10589362494297, 60.9173774140869, 64.0732217673049, 0.0112567029803693, 0.0047033886972794, 2.08689563317929
27.05, 6.73694618480031, 2.21546585610593, 60.9173774140869, 64.0732217673049, 0.0118555855842398, 0.00502498244503723, 2.08689563317929
27.0666666666667, 7.16734776246039, 2.35709353036561, 60.9173774140869, 64.0732217673049, 0.0130367153051429, 0.00552963585123994, 2.08689563317929
27.0833333333333, 7.42857699708343, 2.44303278150885, 60.9173774140869, 64.0732217673049, 0.0134736938469119, 0.00577932007631013, 2.08689563317929
27.1, 6.94369521156298, 2.28352866165193, 60.9173774140869, 64.0732217673049, 0.01232254416295, 0.00525512102694901, 2.08689563317929
27.1166666666667, 6.94886435721985, 2.2851582385812, 60.9173774140869, 64.0732217673049, 0.0125193356298539, 0.00528999155271779, 2.08689563317929
27.1333333333333, 6.83420592115232, 2.24749162380451, 60.9173774140869, 64.0732217673049, 0.0117205081361881, 0.00505868588049143, 2.08689563317929
27.15, 6.60872387836796, 2.17336807826033, 60.9173774140869, 64.0732217673049, 0.0115564062091039, 0.00491021552583191, 2.08689563317929
27.1666666666667, 6.31850448101037, 2.07785799350699, 60.9173774140869, 64.0732217673049, 0.0107568792503382, 0.00458521325306462, 2.08689563317929
27.1833333333333, 6.46225449257534, 2.12505159770052, 60.9173774140869, 64.0732217673049, 0.0118268799558955, 0.00486693364181085, 2.08689563317929
27.2, 6.82811746588612, 2.24533739109216, 60.9173774140869, 64.0732217673049, 0.0133557456907244, 0.00538384974024922, 2.08689563317929
27.2166666666667, 6.82820882773118, 2.24531770004785, 60.9173774140869, 64.0732217673049, 0.0133567663805804, 0.00538406196552927, 2.08689563317929
27.2333333333333, 6.93888010672971, 2.28166897465801, 60.9173774140869, 64.0732217673049, 0.0149350160867341, 0.00577397490069249, 2.08689563317929
27.25, 6.55477087384429, 2.15524686720434, 60.9173774140869, 64.0732217673049, 0.013283991574508, 0.00521977715323727, 2.08689563317929
27.2666666666667, 6.77112189713849, 2.22645955380245, 60.9173774140869, 64.0732217673049, 0.0137170546682026, 0.00543473248651248, 2.08689563317929
27.2833333333333, 6.74936759456622, 2.21932905531812, 60.9173774140869, 64.0732217673049, 0.0137386097186799, 0.00543357325717093, 2.08689563317929
27.3, 6.29526961907747, 2.07004070909959, 60.9173774140869, 64.0732217673049, 0.0111684947849186, 0.00467757529880214, 2.08689563317929
27.3166666666667, 6.2125062046491, 2.04296289913775, 60.9173774140869, 64.0732217673049, 0.0109215446387353, 0.00460996959258844, 2.08689563317929
27.3333333333333, 6.27228653913897, 2.06263950423024, 60.9173774140869, 64.0732217673049, 0.0110889907886675, 0.00467524106349609, 2.08689563317929
27.35, 6.3796835372151, 2.09797320608768, 60.9173774140869, 64.0732217673049, 0.0116435620363599, 0.0048470546317038, 2.08689563317929
27.3666666666667, 6.77585710949128, 2.22814044201129, 60.9173774140869, 64.0732217673049, 0.0132965333133032, 0.00537685524846377, 2.08689563317929
27.3833333333333, 6.61083381189248, 2.17385302581487, 60.9173774140869, 64.0732217673049, 0.0127146876426463, 0.00517727513256507, 2.08689563317929
27.4, 6.80515968072604, 2.23780453065348, 60.9173774140869, 64.0732217673049, 0.0134335494659622, 0.00544840507476349, 2.08689563317929
27.4166666666667, 6.92365411204256, 2.27675789438014, 60.9173774140869, 64.0732217673049, 0.0128488887427654, 0.00537258842221346, 2.08689563317929
27.4333333333333, 6.64242444188324, 2.18435043980093, 60.9173774140869, 64.0732217673049, 0.0116815262691619, 0.00497257256548748, 2.08689563317929
27.45, 9.94834872679269, 3.26761739456205, 60.9173774140869, 64.0732217673049, 0.0484486507862794, 0.0136388377241411, 2.08689563317929
27.4666666666667, 10.1276295931323, 3.32646491561987, 60.9173774140869, 64.0732217673049, 0.0501034761008981, 0.0141173674714942, 2.08689563317929
27.4833333333333, 10.2459970956466, 3.36525302921593, 60.9173774140869, 64.0732217673049, 0.0516846629161564, 0.0145152865700427, 2.08689563317929
27.5, 10.1222955089025, 3.32468610402316, 60.9173774140869, 64.0732217673049, 0.0499572551378684, 0.0140927708954029, 2.08689563317929
27.5166666666667, 10.3556650138485, 3.40143456532546, 60.9173774140869, 64.0732217673049, 0.0508993954624791, 0.0144764506476068, 2.08689563317929
27.5333333333333, 10.4201052957071, 3.42219411528238, 60.9173774140869, 64.0732217673049, 0.0543469743402902, 0.0151128226571154, 2.08689563317929
27.55, 10.378345243846, 3.40820416403533, 60.9173774140869, 64.0732217673049, 0.0558787154568655, 0.0153828824161388, 2.08689563317929
27.5666666666667, 10.4591613379112, 3.43476842282729, 60.9173774140869, 64.0732217673049, 0.0566835667681091, 0.0156334337276288, 2.08689563317929
27.5833333333333, 10.2868934473483, 3.37848512576773, 60.9173774140869, 64.0732217673049, 0.0533132931739092, 0.0149082377119113, 2.08689563317929
27.6, 10.2429377538059, 3.36367390075758, 60.9173774140869, 64.0732217673049, 0.0551113037611897, 0.0151012946781186, 2.08689563317929
27.6166666666667, 10.1774333211105, 3.34209794481179, 60.9173774140869, 64.0732217673049, 0.0550824079692152, 0.0150499769437111, 2.08689563317929
27.6333333333333, 10.1011356130588, 3.3167860116413, 60.9173774140869, 64.0732217673049, 0.0552891386343814, 0.0149852987482126, 2.08689563317929
27.65, 10.4184850923631, 3.42149383976993, 60.9173774140869, 64.0732217673049, 0.0547539185790154, 0.0152243122173524, 2.08689563317929
27.6666666666667, 10.3131828446944, 3.38698841131322, 60.9173774140869, 64.0732217673049, 0.0544104017369764, 0.0150403965052537, 2.08689563317929
27.6833333333333, 10.5294968597914, 3.45813503793662, 60.9173774140869, 64.0732217673049, 0.054886388231074, 0.0153744431001582, 2.08689563317929
27.7, 10.7176906642019, 3.52029958776207, 60.9173774140869, 64.0732217673049, 0.0550516008893294, 0.0156171975401786, 2.08689563317929
27.7166666666667, 10.5911803968187, 3.4788627723042, 60.9173774140869, 64.0732217673049, 0.0529428554757943, 0.0150677575888465, 2.08689563317929
27.7333333333333, 10.5809615485013, 3.47534048558602, 60.9173774140869, 64.0732217673049, 0.0525171242708632, 0.0149339571796171, 2.08689563317929
27.75, 10.3159022816966, 3.38844619872169, 60.9173774140869, 64.0732217673049, 0.0503780016363903, 0.0142965785206668, 2.08689563317929
27.7666666666667, 10.2885615642317, 3.37933780769262, 60.9173774140869, 64.0732217673049, 0.0505423657239282, 0.0143040144211497, 2.08689563317929
27.7833333333333, 6.90748143863303, 2.27149921041459, 60.9173774140869, 64.0732217673049, 0.0125242190909507, 0.00527639899830134, 2.08689563317929
27.8, 6.96910641252971, 2.29169664501822, 60.9173774140869, 64.0732217673049, 0.0131070552982529, 0.00540947137875573, 2.08689563317929
27.8166666666667, 6.89828842132337, 2.26841986295513, 60.9173774140869, 64.0732217673049, 0.0130568693795435, 0.00536002282038583, 2.08689563317929
27.8333333333333, 6.71775483230478, 2.20901847022243, 60.9173774140869, 64.0732217673049, 0.0126459327165564, 0.0051831739864295, 2.08689563317929
27.85, 6.82612977288489, 2.24462456216915, 60.9173774140869, 64.0732217673049, 0.0132704170417201, 0.00536529169956907, 2.08689563317929
27.8666666666667, 6.52511108272014, 2.14559509110549, 60.9173774140869, 64.0732217673049, 0.0123885744201314, 0.00500831209407996, 2.08689563317929
27.8833333333333, 6.09395939448655, 2.00389913752278, 60.9173774140869, 64.0732217673049, 0.0107589277042335, 0.00446335669007065, 2.08689563317929
27.9, 6.36638285507827, 2.0934355806773, 60.9173774140869, 64.0732217673049, 0.011881347995862, 0.00483454722965026, 2.08689563317929
27.9166666666667, 6.69779304249784, 2.2024371911671, 60.9173774140869, 64.0732217673049, 0.0129520440022932, 0.00521832299628544, 2.08689563317929
27.9333333333333, 6.76069207640217, 2.22335338033067, 60.9173774140869, 64.0732217673049, 0.0120257721167656, 0.00508621050345076, 2.08689563317929
27.95, 6.94677050527981, 2.28450175566758, 60.9173774140869, 64.0732217673049, 0.0124556901276341, 0.00527250560086751, 2.08689563317929
27.9666666666667, 7.22993504354579, 2.37755956793848, 60.9173774140869, 64.0732217673049, 0.0136942878576988, 0.00566685018918773, 2.08689563317929
27.9833333333333, 7.45530372255839, 2.4517117149117, 60.9173774140869, 64.0732217673049, 0.0140319026668679, 0.00590822918261251, 2.08689563317929
28, 7.38248471826534, 2.4277620315827, 60.9173774140869, 64.0732217673049, 0.0138479135872368, 0.00582706374384694, 2.08689563317929
28.0166666666667, 7.51266741844461, 2.47040055349794, 60.9173774140869, 64.0732217673049, 0.0154938968185025, 0.00613833166708546, 2.08689563317929
28.0333333333333, 7.34032676757097, 2.41369926579386, 60.9173774140869, 64.0732217673049, 0.0147439263598756, 0.00586940478030035, 2.08689563317929
28.05, 7.1337440540318, 2.34588409814174, 60.9173774140869, 64.0732217673049, 0.0131373664061366, 0.00544375406204667, 2.08689563317929
28.0666666666667, 7.52216568813385, 2.47356148972551, 60.9173774140869, 64.0732217673049, 0.0147383145831259, 0.00604712191016357, 2.08689563317929
28.0833333333333, 7.41496280734184, 2.43838174088254, 60.9173774140869, 64.0732217673049, 0.0141553024537042, 0.00586530282757099, 2.08689563317929
28.1, 6.92230124072871, 2.27646523139475, 60.9173774140869, 64.0732217673049, 0.0120114787402471, 0.00510145239029431, 2.08689563317929
28.1166666666667, 7.24718911767502, 2.38334609147051, 60.9173774140869, 64.0732217673049, 0.0127885436813793, 0.00548271313624098, 2.08689563317929
28.1333333333333, 7.70971208480361, 2.53547041803898, 60.9173774140869, 64.0732217673049, 0.0145599179452711, 0.00612791577468366, 2.08689563317929
28.15, 7.80301300245761, 2.56602746735558, 60.9173774140869, 64.0732217673049, 0.0151423075237593, 0.00629950350223937, 2.08689563317929
28.1666666666667, 7.80304486427009, 2.56605929011556, 60.9173774140869, 64.0732217673049, 0.0151421674336459, 0.00629952578663154, 2.08689563317929
28.1833333333333, 7.89971802706648, 2.59785177940844, 60.9173774140869, 64.0732217673049, 0.0154501059272117, 0.0064368958921137, 2.08689563317929
28.2, 7.8928107020372, 2.59555672053352, 60.9173774140869, 64.0732217673049, 0.0158339494979733, 0.0064978843097219, 2.08689563317929
28.2166666666667, 7.9530588164139, 2.61530292361653, 60.9173774140869, 64.0732217673049, 0.0166327176775539, 0.00668690103584513, 2.08689563317929
28.2333333333333, 7.90255179401885, 2.5987226315992, 60.9173774140869, 64.0732217673049, 0.0160315121154115, 0.00652699959200799, 2.08689563317929
28.25, 7.67965909663313, 2.52551067273577, 60.9173774140869, 64.0732217673049, 0.0143736256189527, 0.00608502451067471, 2.08689563317929
28.2666666666667, 7.99560111547495, 2.6294543788967, 60.9173774140869, 64.0732217673049, 0.0154574137879644, 0.00650376403894266, 2.08689563317929
28.2833333333333, 7.68231209246467, 2.52636807887162, 60.9173774140869, 64.0732217673049, 0.0149139920440956, 0.00621806194627935, 2.08689563317929
28.3, 7.59800025776631, 2.49866056717533, 60.9173774140869, 64.0732217673049, 0.0142565638834693, 0.00601662955881522, 2.08689563317929
28.3166666666667, 7.59791031611558, 2.49864314348674, 60.9173774140869, 64.0732217673049, 0.0142558692881427, 0.00601644784508356, 2.08689563317929
28.3333333333333, 7.54317217120294, 2.48069603877264, 60.9173774140869, 64.0732217673049, 0.0135212157828855, 0.00583246680856954, 2.08689563317929
28.35, 6.91816069642759, 2.27493467574767, 60.9173774140869, 64.0732217673049, 0.0128811571682575, 0.00530661127337739, 2.08689563317929
28.3666666666667, 7.13179996105566, 2.34521148241239, 60.9173774140869, 64.0732217673049, 0.0138191189090492, 0.0056144548530342, 2.08689563317929
28.3833333333333, 6.47665074865209, 2.12967767087692, 60.9173774140869, 64.0732217673049, 0.0119243963519687, 0.00487671652438463, 2.08689563317929
28.4, 6.13115495957975, 2.01615765019242, 60.9173774140869, 64.0732217673049, 0.0106784716091591, 0.00444971199422008, 2.08689563317929
28.4166666666667, 6.65738566213008, 2.18901217155279, 60.9173774140869, 64.0732217673049, 0.0140240990855808, 0.00534678813246145, 2.08689563317929
28.4333333333333, 6.25976810835947, 2.05813471775269, 60.9173774140869, 64.0732217673049, 0.0130246766873157, 0.00490740048287956, 2.08689563317929
28.45, 6.50064607826107, 2.13732644393461, 60.9173774140869, 64.0732217673049, 0.0139994048977261, 0.00523549030274864, 2.08689563317929
28.4666666666667, 6.27032079983528, 2.06152280496394, 60.9173774140869, 64.0732217673049, 0.0133234393595954, 0.00497319212839866, 2.08689563317929
28.4833333333333, 6.33002454096837, 2.08119366869844, 60.9173774140869, 64.0732217673049, 0.0135879817377938, 0.0050459214232807, 2.08689563317929
28.5, 6.29003199913137, 2.06822457736072, 60.9173774140869, 64.0732217673049, 0.012133629235009, 0.00480655453047655, 2.08689563317929
28.5166666666667, 6.12119390029229, 2.01275408498902, 60.9173774140869, 64.0732217673049, 0.0119015517779568, 0.00468289641801768, 2.08689563317929
28.5333333333333, 6.41283063539355, 2.10863970106382, 60.9173774140869, 64.0732217673049, 0.0122663900905767, 0.00493468297571438, 2.08689563317929
28.55, 6.76186666433166, 2.22349797459281, 60.9173774140869, 64.0732217673049, 0.0131803255554012, 0.00532143492072241, 2.08689563317929
28.5666666666667, 6.60214857569166, 2.17097432026205, 60.9173774140869, 64.0732217673049, 0.0127010250498161, 0.0051482820733696, 2.08689563317929
28.5833333333333, 6.60067094988304, 2.17058193631651, 60.9173774140869, 64.0732217673049, 0.0120467101091961, 0.00501694402147897, 2.08689563317929
28.6, 6.70580399533213, 2.20515983120647, 60.9173774140869, 64.0732217673049, 0.012566039144975, 0.00517989003577832, 2.08689563317929
28.6166666666667, 6.77084305877516, 2.2265219328668, 60.9173774140869, 64.0732217673049, 0.0129042050172042, 0.00528418865556091, 2.08689563317929
28.6333333333333, 6.90014252906404, 2.26892480171161, 60.9173774140869, 64.0732217673049, 0.0143408478667991, 0.00563885271410924, 2.08689563317929
28.65, 6.88040712666747, 2.26243808127986, 60.9173774140869, 64.0732217673049, 0.0135611580672815, 0.00547953160436166, 2.08689563317929
28.6666666666667, 7.23013352572805, 2.37750488753078, 60.9173774140869, 64.0732217673049, 0.0146818960805437, 0.00591415407711456, 2.08689563317929
28.6833333333333, 7.23022293869063, 2.37754776783483, 60.9173774140869, 64.0732217673049, 0.01468206051565, 0.00591425192452779, 2.08689563317929
28.7, 7.27086594821859, 2.39097134446254, 60.9173774140869, 64.0732217673049, 0.0144178339085332, 0.00588512436198588, 2.08689563317929
28.7166666666667, 7.04055698633082, 2.31516393273599, 60.9173774140869, 64.0732217673049, 0.0136291850387911, 0.00556201389029112, 2.08689563317929
28.7333333333333, 6.60952358509728, 2.17342278855339, 60.9173774140869, 64.0732217673049, 0.0120408661045877, 0.00498594199093217, 2.08689563317929
28.75, 6.8939599481276, 2.26701514516756, 60.9173774140869, 64.0732217673049, 0.0129291602907106, 0.00532837142504601, 2.08689563317929
28.7666666666667, 6.89405125645574, 2.2670437799827, 60.9173774140869, 64.0732217673049, 0.0129295589340237, 0.00532849985698447, 2.08689563317929
28.7833333333333, 7.25833302486388, 2.38689763468714, 60.9173774140869, 64.0732217673049, 0.0137620270079437, 0.00570218696093317, 2.08689563317929
28.8, 7.03702952703344, 2.31410932242827, 60.9173774140869, 64.0732217673049, 0.0127879291050244, 0.00538534080289368, 2.08689563317929
28.8166666666667, 6.6496726181953, 2.18658488478935, 60.9173774140869, 64.0732217673049, 0.0121208058039793, 0.00502945194134372, 2.08689563317929
28.8333333333333, 6.49658792095578, 2.13640101949656, 60.9173774140869, 64.0732217673049, 0.0114278101314071, 0.0048129611150151, 2.08689563317929
28.85, 6.98048605746031, 2.29539359316279, 60.9173774140869, 64.0732217673049, 0.0136056163359587, 0.00551199681453374, 2.08689563317929
28.8666666666667, 6.73648470276779, 2.21518602485672, 60.9173774140869, 64.0732217673049, 0.0124859321734576, 0.00513051388102411, 2.08689563317929
28.8833333333333, 6.56834950960001, 2.15995970784241, 60.9173774140869, 64.0732217673049, 0.011635528583046, 0.00485203315584132, 2.08689563317929
28.9, 6.74345327220253, 2.2175882214097, 60.9173774140869, 64.0732217673049, 0.0119273871335268, 0.0050164717155107, 2.08689563317929
28.9166666666667, 6.90896138317104, 2.27189826951949, 60.9173774140869, 64.0732217673049, 0.0131903719232655, 0.00534143458055683, 2.08689563317929
28.9333333333333, 6.9242769046966, 2.27690508696275, 60.9173774140869, 64.0732217673049, 0.0132541004684582, 0.00536413835211326, 2.08689563317929
28.95, 7.18019319753963, 2.36098219041582, 60.9173774140869, 64.0732217673049, 0.0145551886481707, 0.00577117356306705, 2.08689563317929
28.9666666666667, 7.42848902628071, 2.44257799794006, 60.9173774140869, 64.0732217673049, 0.0159021075738519, 0.00619086730730699, 2.08689563317929
28.9833333333333, 7.58587892013934, 2.49432312790264, 60.9173774140869, 64.0732217673049, 0.0166362354356011, 0.00644764523673551, 2.08689563317929
29, 7.23552542036137, 2.37911663867932, 60.9173774140869, 64.0732217673049, 0.0151163960091899, 0.00593639237053504, 2.08689563317929
29.0166666666667, 6.84972280456372, 2.25227520111318, 60.9173774140869, 64.0732217673049, 0.013859107458914, 0.00547834931396516, 2.08689563317929
29.0333333333333, 6.47812513838801, 2.13013103294001, 60.9173774140869, 64.0732217673049, 0.0125372367288181, 0.00500056098562609, 2.08689563317929
29.05, 6.54079611493548, 2.1506773935839, 60.9173774140869, 64.0732217673049, 0.0130413197750257, 0.00510296259602613, 2.08689563317929
29.0666666666667, 6.7454931944255, 2.21785002601341, 60.9173774140869, 64.0732217673049, 0.0144274792688142, 0.00548879956462902, 2.08689563317929
29.0833333333333, 7.3371572754714, 2.41238825672049, 60.9173774140869, 64.0732217673049, 0.0168237495440526, 0.00631708032603819, 2.08689563317929
29.1, 7.26151222652737, 2.38757508274236, 60.9173774140869, 64.0732217673049, 0.0162330133646576, 0.0061558296457596, 2.08689563317929
29.1166666666667, 7.21066916059771, 2.3708682894398, 60.9173774140869, 64.0732217673049, 0.0158582161928984, 0.00601193587325379, 2.08689563317929
29.1333333333333, 7.33027491437901, 2.41018760480321, 60.9173774140869, 64.0732217673049, 0.0161409463302749, 0.00613287575762695, 2.08689563317929
29.15, 7.33498808970962, 2.41181293932234, 60.9173774140869, 64.0732217673049, 0.015825833578476, 0.00610270702659781, 2.08689563317929
29.1666666666667, 7.46951950712927, 2.4560578671036, 60.9173774140869, 64.0732217673049, 0.01631986693744, 0.00628597658080655, 2.08689563317929
29.1833333333333, 7.17618257673501, 2.35975509331837, 60.9173774140869, 64.0732217673049, 0.0144443933462525, 0.00576464901655555, 2.08689563317929
29.2, 7.08150879138383, 2.32855849800455, 60.9173774140869, 64.0732217673049, 0.0141228898495053, 0.00564066590629128, 2.08689563317929
29.2166666666667, 6.91540221703688, 2.27400906143175, 60.9173774140869, 64.0732217673049, 0.013373123680048, 0.00539283227822077, 2.08689563317929
29.2333333333333, 6.87884760366994, 2.26202693748882, 60.9173774140869, 64.0732217673049, 0.0128978084239152, 0.00528207374347133, 2.08689563317929
29.25, 6.70452909625695, 2.20459903433543, 60.9173774140869, 64.0732217673049, 0.0127884440631035, 0.00516261136269507, 2.08689563317929
29.2666666666667, 6.27446682386118, 2.06320513175786, 60.9173774140869, 64.0732217673049, 0.0113542247852853, 0.00462227879102061, 2.08689563317929
29.2833333333333, 6.42198633185067, 2.11169619609006, 60.9173774140869, 64.0732217673049, 0.0119259277418626, 0.00483114230347576, 2.08689563317929
29.3, 6.59174139497981, 2.16758723617187, 60.9173774140869, 64.0732217673049, 0.0122107947564352, 0.00497684839092039, 2.08689563317929
29.3166666666667, 6.27180644985825, 2.06247357593223, 60.9173774140869, 64.0732217673049, 0.010650549419977, 0.00448897654712044, 2.08689563317929
29.3333333333333, 6.41406335708917, 2.10924443731501, 60.9173774140869, 64.0732217673049, 0.0110782052418581, 0.00465595900365125, 2.08689563317929
29.35, 6.35123657388613, 2.08862768207962, 60.9173774140869, 64.0732217673049, 0.010716669357717, 0.00453549297726599, 2.08689563317929
29.3666666666667, 6.35121206110576, 2.08855573208367, 60.9173774140869, 64.0732217673049, 0.0107165366031011, 0.00453544370888468, 2.08689563317929
29.3833333333333, 6.2836006385314, 2.06632382194148, 60.9173774140869, 64.0732217673049, 0.0107350900893653, 0.00452976686385498, 2.08689563317929
29.4, 6.54755035808692, 2.15314093242739, 60.9173774140869, 64.0732217673049, 0.0116303847574879, 0.00484811115062702, 2.08689563317929
29.4166666666667, 6.45639961952077, 2.12317638674347, 60.9173774140869, 64.0732217673049, 0.0113057686585754, 0.00472921757388939, 2.08689563317929
29.4333333333333, 6.30846526095446, 2.07450402744738, 60.9173774140869, 64.0732217673049, 0.011019005388982, 0.00457479194880179, 2.08689563317929
29.45, 8.30044391671357, 2.7279085531951, 60.9173774140869, 64.0732217673049, 0.0301153258969576, 0.00914598353758235, 2.08689563317929
29.4666666666667, 8.9207327413393, 2.93144152232563, 60.9173774140869, 64.0732217673049, 0.0331310167278568, 0.0101571248725204, 2.08689563317929
29.4833333333333, 8.99408207324203, 2.95569867070632, 60.9173774140869, 64.0732217673049, 0.0316999529735021, 0.00992263635096478, 2.08689563317929
29.5, 7.12774384846287, 2.34382970867564, 60.9173774140869, 64.0732217673049, 0.0136080968388085, 0.00554192667672149, 2.08689563317929
29.5166666666667, 6.69554147304296, 2.20171266489321, 60.9173774140869, 64.0732217673049, 0.0119676625072921, 0.00498505582712315, 2.08689563317929
29.5333333333333, 6.54071634059459, 2.15078703142043, 60.9173774140869, 64.0732217673049, 0.0120177496909947, 0.00489226705580309, 2.08689563317929
29.55, 6.58800191328667, 2.1663880621859, 60.9173774140869, 64.0732217673049, 0.0116512406296167, 0.00485054004780184, 2.08689563317929
