"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
35.2, 15.0347849664454, 4.94276173266552, 60.9173774140869, 64.0732217673049, 0.0692632608869197, 0.0237503546331505, 2.08689563317929
35.2166666666667, 14.8548700537873, 4.88344141347908, 60.9173774140869, 64.0732217673049, 0.0688347792279713, 0.0235306259023904, 2.08689563317929
35.2333333333333, 14.7639981118827, 4.85287988222956, 60.9173774140869, 64.0732217673049, 0.0727030743288676, 0.0241025841532173, 2.08689563317929
35.25, 14.1465492142399, 4.65136881087045, 60.9173774140869, 64.0732217673049, 0.0589826969456091, 0.0209927742036032, 2.08689563317929
35.2666666666667, 18.6332808647736, 6.11716474880569, 60.9173774140869, 64.0732217673049, 0.157552574561093, 0.0444731528706473, 2.08689563317929
35.2833333333333, 18.1038308528348, 5.94391258124828, 60.9173774140869, 64.0732217673049, 0.146394846354308, 0.0416151933848798, 2.08689563317929
35.3, 18.9228470189734, 6.21378630412962, 60.9173774140869, 64.0732217673049, 0.152755956560606, 0.0443104104405902, 2.08689563317929
35.3166666666667, 18.6672695422837, 6.1306286656091, 60.9173774140869, 64.0732217673049, 0.144528678269758, 0.0425073720277431, 2.08689563317929
35.3333333333333, 19.3910700385533, 6.36898496906963, 60.9173774140869, 64.0732217673049, 0.150389511178543, 0.0448432438916906, 2.08689563317929
35.35, 21.582820896859, 7.08974431862541, 60.9173774140869, 64.0732217673049, 0.181447423180713, 0.0553897530155131, 2.08689563317929
35.3666666666667, 21.7297626190253, 7.13778302135802, 60.9173774140869, 64.0732217673049, 0.184915020135346, 0.0563310087719185, 2.08689563317929
35.3833333333333, 21.0430885236986, 6.91165357808521, 60.9173774140869, 64.0732217673049, 0.176937720249203, 0.0533577737487779, 2.08689563317929
35.4, 23.2688949180841, 7.64393058942774, 60.9173774140869, 64.0732217673049, 0.202322161815319, 0.0621370414844053, 2.08689563317929
35.4166666666667, 22.5461548728255, 7.40698941151903, 60.9173774140869, 64.0732217673049, 0.185588732099612, 0.0575090147967552, 2.08689563317929
35.4333333333333, 23.0339618310671, 7.56810482066183, 60.9173774140869, 64.0732217673049, 0.187515670774896, 0.0588466358248516, 2.08689563317929
35.45, 28.8634392357706, 9.48100439635493, 60.9173774140869, 64.0732217673049, 0.282530625779119, 0.0868892173339405, 2.08689563317929
35.4666666666667, 29.1756603197506, 9.58376951574505, 60.9173774140869, 64.0732217673049, 0.287056838233111, 0.0885651989314775, 2.08689563317929
35.4833333333333, 29.2719745943896, 9.61566760267772, 60.9173774140869, 64.0732217673049, 0.287546204509108, 0.0889965963281263, 2.08689563317929
35.5, 20.7226355199536, 6.80744468276229, 60.9173774140869, 64.0732217673049, 0.164649339299295, 0.0503326619644383, 2.08689563317929
35.5166666666667, 20.9450363213405, 6.88123001587722, 60.9173774140869, 64.0732217673049, 0.162102889748371, 0.0502462221477111, 2.08689563317929
35.5333333333333, 21.0498006804073, 6.91534136082884, 60.9173774140869, 64.0732217673049, 0.166274506035895, 0.0512322793049697, 2.08689563317929
35.55, 20.8760172749956, 6.85865148687567, 60.9173774140869, 64.0732217673049, 0.160274892312891, 0.0497609973180977, 2.08689563317929
35.5666666666667, 21.3186722950599, 7.00491665956836, 60.9173774140869, 64.0732217673049, 0.160673637135915, 0.0506488552978265, 2.08689563317929
35.5833333333333, 25.6591438044638, 8.43142287596781, 60.9173774140869, 64.0732217673049, 0.237931957024637, 0.0755952597853323, 2.08689563317929
35.6, 25.718026093968, 8.45062296318408, 60.9173774140869, 64.0732217673049, 0.238153496959273, 0.0758028219240827, 2.08689563317929
35.6166666666667, 23.3436163106415, 7.67459335019825, 60.9173774140869, 64.0732217673049, 0.169625678896918, 0.0576802321734327, 2.08689563317929
35.6333333333333, 24.5038630559256, 8.05136790462363, 60.9173774140869, 64.0732217673049, 0.215604240307459, 0.0679741587585276, 2.08689563317929
35.65, 24.4465465038542, 8.03242913472234, 60.9173774140869, 64.0732217673049, 0.213166654761966, 0.0673088642640491, 2.08689563317929
35.6666666666667, 24.5081114896393, 8.05227439558118, 60.9173774140869, 64.0732217673049, 0.218114502235792, 0.0684949575392212, 2.08689563317929
35.6833333333333, 22.1489125338184, 7.27677541425053, 60.9173774140869, 64.0732217673049, 0.173384754966383, 0.0539422498870944, 2.08689563317929
35.7, 25.466862353705, 8.37012727018807, 60.9173774140869, 64.0732217673049, 0.199077276210123, 0.0650099266105231, 2.08689563317929
35.7166666666667, 28.4033263717077, 9.33629770791285, 60.9173774140869, 64.0732217673049, 0.242303657149881, 0.0802222378719294, 2.08689563317929
35.7333333333333, 30.9401663781241, 10.1721110259512, 60.9173774140869, 64.0732217673049, 0.277282539169459, 0.093559309779688, 2.08689563317929
35.75, 30.927901802164, 10.1679304229608, 60.9173774140869, 64.0732217673049, 0.277517758421549, 0.093646999407565, 2.08689563317929
35.7666666666667, 33.1329225826988, 10.8924043297505, 60.9173774140869, 64.0732217673049, 0.322435332936024, 0.108081217797458, 2.08689563317929
35.7833333333333, 32.902154915258, 10.8164565408996, 60.9173774140869, 64.0732217673049, 0.318021157609688, 0.106588280710632, 2.08689563317929
35.8, 32.5810791043351, 10.7107489847428, 60.9173774140869, 64.0732217673049, 0.312679671382648, 0.104653851298868, 2.08689563317929
35.8166666666667, 30.3412522175712, 9.97457849591873, 60.9173774140869, 64.0732217673049, 0.269922491297735, 0.0906478423809963, 2.08689563317929
35.8333333333333, 33.078401951047, 10.8766448283796, 60.9173774140869, 64.0732217673049, 0.307372772058442, 0.105234548247522, 2.08689563317929
35.85, 30.7370546143872, 10.1050600059148, 60.9173774140869, 64.0732217673049, 0.275646639861722, 0.0930276101208763, 2.08689563317929
35.8666666666667, 32.7329791859914, 10.7630722389379, 60.9173774140869, 64.0732217673049, 0.305935680754863, 0.104719150590568, 2.08689563317929
35.8833333333333, 32.5963009050227, 10.717997121594, 60.9173774140869, 64.0732217673049, 0.30354021312043, 0.103858027414458, 2.08689563317929
35.9, 36.2145606741214, 11.9054089630994, 60.9173774140869, 64.0732217673049, 0.389211644860613, 0.129989530315967, 2.08689563317929
35.9166666666667, 36.2639531671979, 11.9215498622982, 60.9173774140869, 64.0732217673049, 0.389734284873996, 0.13029865803745, 2.08689563317929
35.9333333333333, 37.0506051373302, 12.1799856601451, 60.9173774140869, 64.0732217673049, 0.407570261912241, 0.13595977494821, 2.08689563317929
35.95, 36.6016714660307, 12.0316011889696, 60.9173774140869, 64.0732217673049, 0.401974280957869, 0.133294692388494, 2.08689563317929
35.9666666666667, 37.0731733870001, 12.1883658446518, 60.9173774140869, 64.0732217673049, 0.402079345620768, 0.135279976481751, 2.08689563317929
35.9833333333333, 38.9670929660942, 12.8104183543782, 60.9173774140869, 64.0732217673049, 0.450362575465269, 0.150516976686435, 2.08689563317929
36, 39.0109912089753, 12.8250590893559, 60.9173774140869, 64.0732217673049, 0.44973728831934, 0.150606347569609, 2.08689563317929
36.0166666666667, 32.0988955029751, 10.5506694107969, 60.9173774140869, 64.0732217673049, 0.315471139561003, 0.103964566351208, 2.08689563317929
36.0333333333333, 28.9581668023608, 9.50438761167712, 60.9173774140869, 64.0732217673049, 0.354048221339623, 0.102651260775429, 2.08689563317929
36.05, 26.2308729314552, 8.61206539326624, 60.9173774140869, 64.0732217673049, 0.28125531275252, 0.0828552727111865, 2.08689563317929
36.0666666666667, 28.7876346661019, 9.44359332042398, 60.9173774140869, 64.0732217673049, 0.375705168595119, 0.105091461479815, 2.08689563317929
36.0833333333333, 28.7549682407254, 9.43854247331812, 60.9173774140869, 64.0732217673049, 0.34364983046175, 0.100171438421394, 2.08689563317929
36.1, 28.4939767067173, 9.35299880759736, 60.9173774140869, 64.0732217673049, 0.33673097167098, 0.0981955960114552, 2.08689563317929
36.1166666666667, 28.9688265970185, 9.5003658515777, 60.9173774140869, 64.0732217673049, 0.388257207231414, 0.106441854963259, 2.08689563317929
36.1333333333333, 32.7338941107775, 10.7351090787384, 60.9173774140869, 64.0732217673049, 0.483091960899034, 0.134917410603222, 2.08689563317929
36.15, 35.1426063391793, 11.5335922979984, 60.9173774140869, 64.0732217673049, 0.485895924199559, 0.142480581564278, 2.08689563317929
36.1666666666667, 33.8300432296456, 11.1005710572426, 60.9173774140869, 64.0732217673049, 0.475810174497394, 0.137822113220585, 2.08689563317929
36.1833333333333, 30.2299272438528, 9.91436712193441, 60.9173774140869, 64.0732217673049, 0.429168402842191, 0.119338081319948, 2.08689563317929
36.2, 27.9439526338247, 9.15716959835646, 60.9173774140869, 64.0732217673049, 0.43265647462844, 0.114228983593736, 2.08689563317929
36.2166666666667, 27.7980964929809, 9.10766437014599, 60.9173774140869, 64.0732217673049, 0.440175783410348, 0.11548534982027, 2.08689563317929
36.2333333333333, 27.7202500505032, 9.08242592731208, 60.9173774140869, 64.0732217673049, 0.436206105890548, 0.114598449600035, 2.08689563317929
36.25, 27.4352485623364, 8.98882041908259, 60.9173774140869, 64.0732217673049, 0.43338315373676, 0.113826936048943, 2.08689563317929
36.2666666666667, 27.3097354944355, 8.94868943833777, 60.9173774140869, 64.0732217673049, 0.424530386044391, 0.111950931399677, 2.08689563317929
36.2833333333333, 36.5636602228979, 12.0019478407359, 60.9173774140869, 64.0732217673049, 0.503530301850889, 0.149581365756043, 2.08689563317929
36.3, 35.9518450291429, 11.8023856862413, 60.9173774140869, 64.0732217673049, 0.48047837585497, 0.143599167537926, 2.08689563317929
36.3166666666667, 36.3424186354505, 11.942294324659, 60.9173774140869, 64.0732217673049, 0.394724282484113, 0.126869007346326, 2.08689563317929
36.3333333333333, 27.1274902666896, 8.90225253540497, 60.9173774140869, 64.0732217673049, 0.316552635315698, 0.0899158391992351, 2.08689563317929
36.35, 27.0905385576144, 8.89123547510338, 60.9173774140869, 64.0732217673049, 0.310496590687058, 0.0890499279743524, 2.08689563317929
36.3666666666667, 24.9645182945172, 8.19365251998923, 60.9173774140869, 64.0732217673049, 0.269929879644207, 0.0771969748744862, 2.08689563317929
36.3833333333333, 21.8976961989967, 7.19513481206145, 60.9173774140869, 64.0732217673049, 0.170021983337599, 0.0535820311290539, 2.08689563317929
36.4, 21.8917040795209, 7.19279931266305, 60.9173774140869, 64.0732217673049, 0.172854656611921, 0.054162082958553, 2.08689563317929
36.4166666666667, 21.9253587749582, 7.20390760140605, 60.9173774140869, 64.0732217673049, 0.172902271165813, 0.0542381828538671, 2.08689563317929
36.4333333333333, 22.0500058503904, 7.24453673594747, 60.9173774140869, 64.0732217673049, 0.177955314176887, 0.0555602386960375, 2.08689563317929
36.45, 21.6610721636719, 7.11617996582461, 60.9173774140869, 64.0732217673049, 0.17611258463594, 0.0544229463104228, 2.08689563317929
36.4666666666667, 18.4908067618878, 6.07474999630235, 60.9173774140869, 64.0732217673049, 0.128659153685905, 0.0392868377917102, 2.08689563317929
36.4833333333333, 15.7436509853973, 5.17509450788683, 60.9173774140869, 64.0732217673049, 0.0801067813396262, 0.02672841402625, 2.08689563317929
36.5, 15.9214354352644, 5.23377600343383, 60.9173774140869, 64.0732217673049, 0.0798280803171791, 0.0268854015401755, 2.08689563317929
36.5166666666667, 16.0833689315258, 5.28674610424295, 60.9173774140869, 64.0732217673049, 0.0835888239296722, 0.027839561187943, 2.08689563317929
36.5333333333333, 19.0718097509883, 6.26186731470411, 60.9173774140869, 64.0732217673049, 0.152283133891935, 0.0433074288113084, 2.08689563317929
36.55, 18.6465161591806, 6.12219866258298, 60.9173774140869, 64.0732217673049, 0.145209304067389, 0.0411673130310668, 2.08689563317929
36.5666666666667, 18.7113353149447, 6.14364757581114, 60.9173774140869, 64.0732217673049, 0.144565865264872, 0.0410628584088063, 2.08689563317929
36.5833333333333, 11.2872601959583, 3.70958389755181, 60.9173774140869, 64.0732217673049, 0.0439132674957198, 0.0140968626091434, 2.08689563317929
36.6, 11.3718156296864, 3.73729609785311, 60.9173774140869, 64.0732217673049, 0.0454012571492407, 0.0144562868861477, 2.08689563317929
36.6166666666667, 11.8604254210293, 3.8981928953697, 60.9173774140869, 64.0732217673049, 0.047075995492163, 0.0153331522870105, 2.08689563317929
36.6333333333333, 11.73935084776, 3.85835589180708, 60.9173774140869, 64.0732217673049, 0.0462157901914416, 0.0150258804161478, 2.08689563317929
36.65, 11.8991613731946, 3.9108905911058, 60.9173774140869, 64.0732217673049, 0.0476443754729066, 0.0154622606479362, 2.08689563317929
36.6666666666667, 10.7013409746229, 3.51873197839928, 60.9173774140869, 64.0732217673049, 0.030053604553735, 0.0114660782170275, 2.08689563317929
36.6833333333333, 10.2813030563643, 3.38077887303286, 60.9173774140869, 64.0732217673049, 0.0277066826282341, 0.0106410067957911, 2.08689563317929
36.7, 13.2976512459737, 4.36631555310406, 60.9173774140869, 64.0732217673049, 0.0779714908946763, 0.0211931577813063, 2.08689563317929
36.7166666666667, 13.2099247242966, 4.33712939407499, 60.9173774140869, 64.0732217673049, 0.0797055099651657, 0.0214226155100439, 2.08689563317929
36.7333333333333, 13.0360063393792, 4.2796672470844, 60.9173774140869, 64.0732217673049, 0.0805387893677027, 0.0213970432630294, 2.08689563317929
36.75, 13.6219481400526, 4.4721396046675, 60.9173774140869, 64.0732217673049, 0.0863112335659794, 0.0231229447225089, 2.08689563317929
36.7666666666667, 13.7711119439753, 4.52123481746175, 60.9173774140869, 64.0732217673049, 0.0864231145795792, 0.0233214161054474, 2.08689563317929
36.7833333333333, 14.3995794028596, 4.72947225779474, 60.9173774140869, 64.0732217673049, 0.0835601905660556, 0.0238614596159285, 2.08689563317929
36.8, 16.4378492121519, 5.39721571079572, 60.9173774140869, 64.0732217673049, 0.117212623715909, 0.0326956186296647, 2.08689563317929
36.8166666666667, 16.4676473616231, 5.40681678622815, 60.9173774140869, 64.0732217673049, 0.117690839826091, 0.0328412556104512, 2.08689563317929
36.8333333333333, 15.3895142556578, 5.05164596992551, 60.9173774140869, 64.0732217673049, 0.112221665016157, 0.0304749293061804, 2.08689563317929
36.85, 13.2949483539259, 4.36579566784317, 60.9173774140869, 64.0732217673049, 0.0768693706772388, 0.0215660105757801, 2.08689563317929
36.8666666666667, 15.6631522652113, 5.14138356411553, 60.9173774140869, 64.0732217673049, 0.119766037769654, 0.0322081665738742, 2.08689563317929
36.8833333333333, 15.5626949892337, 5.10820082076155, 60.9173774140869, 64.0732217673049, 0.11850887310097, 0.0318742602917961, 2.08689563317929
36.9, 15.0131453764443, 4.92770039131335, 60.9173774140869, 64.0732217673049, 0.110283087654497, 0.0294872278545175, 2.08689563317929
36.9166666666667, 12.7179607610825, 4.17638489832742, 60.9173774140869, 64.0732217673049, 0.0707270499088356, 0.0197131656714039, 2.08689563317929
36.9333333333333, 12.7958545428286, 4.20221587570371, 60.9173774140869, 64.0732217673049, 0.0714866841506574, 0.0199798303702208, 2.08689563317929
36.95, 12.8091797636203, 4.2062014961671, 60.9173774140869, 64.0732217673049, 0.074774509417687, 0.0204918582675693, 2.08689563317929
36.9666666666667, 12.7528102854513, 4.18754020913292, 60.9173774140869, 64.0732217673049, 0.0744294088876558, 0.0203616108392806, 2.08689563317929
36.9833333333333, 12.2502877213192, 4.02209982127768, 60.9173774140869, 64.0732217673049, 0.0715175127736587, 0.0191528201249244, 2.08689563317929
37, 11.8575967078512, 3.89322611048464, 60.9173774140869, 64.0732217673049, 0.0672653154712225, 0.0179578386826035, 2.08689563317929
37.0166666666667, 10.8525665561111, 3.56508882951053, 60.9173774140869, 64.0732217673049, 0.048939134801411, 0.0141558324281382, 2.08689563317929
37.0333333333333, 11.1645296724386, 3.66789495252898, 60.9173774140869, 64.0732217673049, 0.049668814372867, 0.0145776618612078, 2.08689563317929
37.05, 10.8989328885301, 3.58042904279938, 60.9173774140869, 64.0732217673049, 0.0483839318553813, 0.0140561533199667, 2.08689563317929
37.0666666666667, 9.23793769205426, 3.03749311282172, 60.9173774140869, 64.0732217673049, 0.0247546557851314, 0.00923859313159261, 2.08689563317929
37.0833333333333, 9.07003846503767, 2.98221816049202, 60.9173774140869, 64.0732217673049, 0.0238028677936073, 0.00892570791204369, 2.08689563317929
37.1, 9.25374116184875, 3.0426547988182, 60.9173774140869, 64.0732217673049, 0.0252367869839646, 0.00935676911078491, 2.08689563317929
37.1166666666667, 9.69671748779721, 3.18786451944153, 60.9173774140869, 64.0732217673049, 0.0302881247822384, 0.0105940891563118, 2.08689563317929
37.1333333333333, 9.72784760581019, 3.19787844041811, 60.9173774140869, 64.0732217673049, 0.0311058135196796, 0.0107095120052114, 2.08689563317929
37.15, 13.27563462824, 4.36172912277054, 60.9173774140869, 64.0732217673049, 0.068200633886589, 0.0206325749279981, 2.08689563317929
37.1666666666667, 13.4951399766936, 4.43402192940057, 60.9173774140869, 64.0732217673049, 0.0686912628223938, 0.0210116500834525, 2.08689563317929
37.1833333333333, 14.7207010132417, 4.83335858875766, 60.9173774140869, 64.0732217673049, 0.102972477343827, 0.0284347408428355, 2.08689563317929
37.2, 14.7343951873925, 4.83732381434486, 60.9173774140869, 64.0732217673049, 0.103981896840675, 0.0285297655365494, 2.08689563317929
37.2166666666667, 14.8959677450711, 4.89062729472226, 60.9173774140869, 64.0732217673049, 0.104654398368113, 0.0289145760249221, 2.08689563317929
37.2333333333333, 14.6490928607749, 4.80948431881243, 60.9173774140869, 64.0732217673049, 0.102089165579549, 0.0280806575822272, 2.08689563317929
37.25, 14.5786663562088, 4.7860727296171, 60.9173774140869, 64.0732217673049, 0.102883008462024, 0.0280671776973465, 2.08689563317929
37.2666666666667, 14.4653363004086, 4.74872566893891, 60.9173774140869, 64.0732217673049, 0.101823251168734, 0.0278107364924838, 2.08689563317929
37.2833333333333, 14.5593755178327, 4.77948730844858, 60.9173774140869, 64.0732217673049, 0.103813971644355, 0.0282682417410248, 2.08689563317929
37.3, 14.9467632724967, 4.90731226681705, 60.9173774140869, 64.0732217673049, 0.105047265645958, 0.0290459934310661, 2.08689563317929
37.3166666666667, 14.8715503775706, 4.88300224453814, 60.9173774140869, 64.0732217673049, 0.101670202901704, 0.0283686048825398, 2.08689563317929
37.3333333333333, 23.1682266638398, 7.5665012044487, 60.9173774140869, 64.0732217673049, 0.406027894275258, 0.0848454831143449, 2.08689563317929
37.35, 23.7396290968628, 7.75272549365867, 60.9173774140869, 64.0732217673049, 0.425057214304058, 0.0894480815712442, 2.08689563317929
37.3666666666667, 23.6286139291449, 7.71797802192036, 60.9173774140869, 64.0732217673049, 0.411449437521707, 0.0868967977321729, 2.08689563317929
37.3833333333333, 15.4372334923622, 5.07044106843247, 60.9173774140869, 64.0732217673049, 0.0969208056318694, 0.028401542835567, 2.08689563317929
37.4, 14.9867306949344, 4.92246941624939, 60.9173774140869, 64.0732217673049, 0.0929135834289528, 0.0271232819097363, 2.08689563317929
37.4166666666667, 14.8451039858588, 4.87589457158077, 60.9173774140869, 64.0732217673049, 0.0917207751900897, 0.0267265674056695, 2.08689563317929
37.4333333333333, 14.0286228508492, 4.60678867192689, 60.9173774140869, 64.0732217673049, 0.0881930487967773, 0.024928746522176, 2.08689563317929
37.45, 13.8216481753513, 4.53871253167349, 60.9173774140869, 64.0732217673049, 0.0877974034261001, 0.0245515272978352, 2.08689563317929
37.4666666666667, 13.9778755050171, 4.59015734372524, 60.9173774140869, 64.0732217673049, 0.0883666509767718, 0.0248208623040897, 2.08689563317929
37.4833333333333, 10.4417772578107, 3.43174661265487, 60.9173774140869, 64.0732217673049, 0.0392285326677873, 0.0126190175870698, 2.08689563317929
37.5, 10.6261574114113, 3.49243525374327, 60.9173774140869, 64.0732217673049, 0.0401319604221957, 0.0129592338258053, 2.08689563317929
37.5166666666667, 11.8175758554929, 3.87955379082979, 60.9173774140869, 64.0732217673049, 0.0725873722925733, 0.0191954166579101, 2.08689563317929
37.5333333333333, 14.3697725691142, 4.71358881260121, 60.9173774140869, 64.0732217673049, 0.122732938685342, 0.0309270969177715, 2.08689563317929
37.55, 17.9338784004529, 5.88755706024308, 60.9173774140869, 64.0732217673049, 0.140672101754129, 0.0391713112111526, 2.08689563317929
37.5666666666667, 18.0066867942908, 5.91092563062626, 60.9173774140869, 64.0732217673049, 0.145619111597908, 0.040219980576996, 2.08689563317929
37.5833333333333, 20.2174995328097, 6.63701821342651, 60.9173774140869, 64.0732217673049, 0.181621545467152, 0.0507797017569338, 2.08689563317929
37.6, 20.2327039551088, 6.64187163447192, 60.9173774140869, 64.0732217673049, 0.178209949186214, 0.0502483153289844, 2.08689563317929
37.6166666666667, 20.0689509314872, 6.58839369174143, 60.9173774140869, 64.0732217673049, 0.174131675861711, 0.0492408296877685, 2.08689563317929
37.6333333333333, 17.9914112433402, 5.90731900807124, 60.9173774140869, 64.0732217673049, 0.13610538035289, 0.0385984840133882, 2.08689563317929
37.65, 18.0279695186002, 5.91936250136832, 60.9173774140869, 64.0732217673049, 0.136581561891206, 0.0387510970461677, 2.08689563317929
37.6666666666667, 18.1321046208196, 5.95382184552647, 60.9173774140869, 64.0732217673049, 0.136820088911458, 0.039082439367661, 2.08689563317929
37.6833333333333, 18.2730891656492, 6.00034898294088, 60.9173774140869, 64.0732217673049, 0.137512472316585, 0.039457097245519, 2.08689563317929
37.7, 18.1227682055555, 5.94941378154054, 60.9173774140869, 64.0732217673049, 0.143673997449972, 0.0401135205508719, 2.08689563317929
37.7166666666667, 18.1225427601698, 5.94947992031038, 60.9173774140869, 64.0732217673049, 0.143680460659594, 0.040113827888544, 2.08689563317929
37.7333333333333, 17.9964518838877, 5.90765897792134, 60.9173774140869, 64.0732217673049, 0.144587976173276, 0.0401251373906525, 2.08689563317929
37.75, 14.9043276294612, 4.89752008604342, 60.9173774140869, 64.0732217673049, 0.0763444305843577, 0.0237622520450324, 2.08689563317929
37.7666666666667, 15.0745766221629, 4.95407577289577, 60.9173774140869, 64.0732217673049, 0.0747077887531121, 0.02370899669313, 2.08689563317929
37.7833333333333, 15.3318175659348, 5.0385681069515, 60.9173774140869, 64.0732217673049, 0.0769008491758863, 0.0244732112712301, 2.08689563317929
37.8, 12.3696985220727, 4.06519304081075, 60.9173774140869, 64.0732217673049, 0.0526194450498585, 0.0167258310968771, 2.08689563317929
37.8166666666667, 12.5763725982368, 4.13311963921503, 60.9173774140869, 64.0732217673049, 0.0540894199904155, 0.0172400037703417, 2.08689563317929
37.8333333333333, 12.9167428975559, 4.24481610466138, 60.9173774140869, 64.0732217673049, 0.0582242321955598, 0.0183762612964724, 2.08689563317929
37.85, 12.6693429648194, 4.16333306142363, 60.9173774140869, 64.0732217673049, 0.0562571344758255, 0.0177658560702352, 2.08689563317929
37.8666666666667, 12.7873788210151, 4.20223064054985, 60.9173774140869, 64.0732217673049, 0.0578921634652852, 0.0181955503488154, 2.08689563317929
37.8833333333333, 9.22641854676004, 3.03419860140556, 60.9173774140869, 64.0732217673049, 0.0207286726673851, 0.00846039520959964, 2.08689563317929
37.9, 9.92460249030389, 3.26397344498421, 60.9173774140869, 64.0732217673049, 0.0232652123681814, 0.00954812720627348, 2.08689563317929
37.9166666666667, 12.5689796937272, 4.13397526239015, 60.9173774140869, 64.0732217673049, 0.0385238454222938, 0.0151415515695586, 2.08689563317929
37.9333333333333, 12.8295448019769, 4.21944997166117, 60.9173774140869, 64.0732217673049, 0.0400650369459088, 0.015766287944395, 2.08689563317929
37.95, 15.1707533704865, 4.98726005653462, 60.9173774140869, 64.0732217673049, 0.0677195051579253, 0.0233189217734559, 2.08689563317929
37.9666666666667, 15.2910001066847, 5.02688843355771, 60.9173774140869, 64.0732217673049, 0.068753114702131, 0.0235996758608491, 2.08689563317929
37.9833333333333, 15.7563351682957, 5.18019207691776, 60.9173774140869, 64.0732217673049, 0.0717011594783873, 0.024863586927918, 2.08689563317929
38, 13.6109644108346, 4.47662855176607, 60.9173774140869, 64.0732217673049, 0.0443741741474777, 0.0174855141498727, 2.08689563317929
38.0166666666667, 17.1592909344055, 5.63830039779156, 60.9173774140869, 64.0732217673049, 0.0994418459196478, 0.0305068170338671, 2.08689563317929
38.0333333333333, 16.7885625950695, 5.51816456639652, 60.9173774140869, 64.0732217673049, 0.0884862368521371, 0.0291621928916693, 2.08689563317929
38.05, 16.6171948735989, 5.4611299034471, 60.9173774140869, 64.0732217673049, 0.0912341461406121, 0.0293891599703097, 2.08689563317929
38.0666666666667, 16.7120537042392, 5.49241005748973, 60.9173774140869, 64.0732217673049, 0.0921450754399907, 0.0297170329562361, 2.08689563317929
38.0833333333333, 17.0422251867585, 5.60053404269722, 60.9173774140869, 64.0732217673049, 0.0977461943980264, 0.031173252940897, 2.08689563317929
38.1, 17.2658182920655, 5.67392134530185, 60.9173774140869, 64.0732217673049, 0.100820467477146, 0.0320886081595806, 2.08689563317929
38.1166666666667, 17.3907664107829, 5.71518040104809, 60.9173774140869, 64.0732217673049, 0.101184425047477, 0.0323468475300784, 2.08689563317929
38.1333333333333, 17.3299480232589, 5.69354259087772, 60.9173774140869, 64.0732217673049, 0.109374926637294, 0.0334764080182007, 2.08689563317929
38.15, 20.7480587229332, 6.817769198502, 60.9173774140869, 64.0732217673049, 0.139920362139279, 0.0441701326475652, 2.08689563317929
38.1666666666667, 20.6248259778682, 6.77739855677476, 60.9173774140869, 64.0732217673049, 0.137687970726631, 0.0436495801372516, 2.08689563317929
38.1833333333333, 18.7061250165868, 6.14440081224349, 60.9173774140869, 64.0732217673049, 0.131539826908787, 0.0394294349048078, 2.08689563317929
38.2, 18.6222598444479, 6.11801485231793, 60.9173774140869, 64.0732217673049, 0.124962018887599, 0.0382566842465268, 2.08689563317929
38.2166666666667, 18.4966030204433, 6.0769132014206, 60.9173774140869, 64.0732217673049, 0.123096432208671, 0.037855966245298, 2.08689563317929
38.2333333333333, 20.0937983476174, 6.60155683233534, 60.9173774140869, 64.0732217673049, 0.147483045993298, 0.045069790509223, 2.08689563317929
38.25, 20.0016574731572, 6.57064789760978, 60.9173774140869, 64.0732217673049, 0.147145320854837, 0.0448079400396743, 2.08689563317929
38.2666666666667, 19.674500284781, 6.46288995167648, 60.9173774140869, 64.0732217673049, 0.144333371391992, 0.0436315997801162, 2.08689563317929
38.2833333333333, 17.8476702638982, 5.86320483283098, 60.9173774140869, 64.0732217673049, 0.115269202117798, 0.0352071411245708, 2.08689563317929
38.3, 20.0674960202527, 6.58863468289239, 60.9173774140869, 64.0732217673049, 0.163640032363575, 0.0468692056143041, 2.08689563317929
38.3166666666667, 20.0097558199998, 6.56987243071742, 60.9173774140869, 64.0732217673049, 0.162253172167697, 0.0463763297770758, 2.08689563317929
38.3333333333333, 22.7561374560245, 7.47456138475237, 60.9173774140869, 64.0732217673049, 0.19428072779175, 0.0581109668578714, 2.08689563317929
38.35, 29.9806453766475, 9.79680393497571, 60.9173774140869, 64.0732217673049, 0.594193785422215, 0.137935816007043, 2.08689563317929
38.3666666666667, 27.8451283922014, 9.12032396124141, 60.9173774140869, 64.0732217673049, 0.421556044367876, 0.106079974770867, 2.08689563317929
38.3833333333333, 25.562637700672, 8.36474189085082, 60.9173774140869, 64.0732217673049, 0.397579393284708, 0.0941195107861675, 2.08689563317929
38.4, 15.7406928807913, 5.17340098018757, 60.9173774140869, 64.0732217673049, 0.0818366314988589, 0.0264591899119927, 2.08689563317929
38.4166666666667, 18.5440354765295, 6.09194919168463, 60.9173774140869, 64.0732217673049, 0.130118780700916, 0.0395616815390039, 2.08689563317929
38.4333333333333, 21.3972123563628, 7.02838503120698, 60.9173774140869, 64.0732217673049, 0.164413787600364, 0.049514442581778, 2.08689563317929
38.45, 21.1886594336112, 6.95979097638559, 60.9173774140869, 64.0732217673049, 0.16169263207438, 0.0485590247571269, 2.08689563317929
38.4666666666667, 21.0228135183907, 6.90521448771089, 60.9173774140869, 64.0732217673049, 0.159789474896125, 0.0478517913506909, 2.08689563317929
38.4833333333333, 17.3149245861166, 5.68331729635548, 60.9173774140869, 64.0732217673049, 0.137853963863571, 0.0374899521722857, 2.08689563317929
38.5, 19.6576339189828, 6.45628111649414, 60.9173774140869, 64.0732217673049, 0.14540460625934, 0.0427955814788248, 2.08689563317929
38.5166666666667, 19.3817973109005, 6.36534486165638, 60.9173774140869, 64.0732217673049, 0.142582151430924, 0.0417400182120053, 2.08689563317929
38.5333333333333, 20.9382991922558, 6.87743565211499, 60.9173774140869, 64.0732217673049, 0.157798893349447, 0.0472388197513893, 2.08689563317929
38.55, 18.2908700270124, 6.00393239922491, 60.9173774140869, 64.0732217673049, 0.148326541420038, 0.0409366514159285, 2.08689563317929
38.5666666666667, 18.144314117351, 5.95654087953913, 60.9173774140869, 64.0732217673049, 0.143744386590104, 0.040044190726293, 2.08689563317929
38.5833333333333, 27.3226446045635, 8.96507797244532, 60.9173774140869, 64.0732217673049, 0.305528118619955, 0.0849400380107794, 2.08689563317929
38.6, 27.6805288662612, 9.08272508277394, 60.9173774140869, 64.0732217673049, 0.311328187601076, 0.0869008874997037, 2.08689563317929
38.6166666666667, 27.6692791248689, 9.07940904464462, 60.9173774140869, 64.0732217673049, 0.308316851290195, 0.0863759186622446, 2.08689563317929
38.6333333333333, 17.0406647429821, 5.59226669356083, 60.9173774140869, 64.0732217673049, 0.142188661720105, 0.0380104351812404, 2.08689563317929
38.65, 16.5416621551656, 5.42929258086365, 60.9173774140869, 64.0732217673049, 0.130856528751247, 0.0353269365358508, 2.08689563317929
38.6666666666667, 18.4344890198214, 6.04273202017015, 60.9173774140869, 64.0732217673049, 0.195314389293305, 0.0476890022356443, 2.08689563317929
38.6833333333333, 15.0153510573724, 4.93087584893789, 60.9173774140869, 64.0732217673049, 0.100506099712626, 0.0286038880090562, 2.08689563317929
38.7, 14.9180248726751, 4.89908878136552, 60.9173774140869, 64.0732217673049, 0.0975601852734578, 0.0278390048595629, 2.08689563317929
38.7166666666667, 14.9350342326637, 4.89858319738552, 60.9173774140869, 64.0732217673049, 0.13389227131608, 0.0336650932942097, 2.08689563317929
38.7333333333333, 17.2786968942953, 5.67003547127561, 60.9173774140869, 64.0732217673049, 0.150190942638443, 0.0401627970203273, 2.08689563317929
38.75, 16.8062815146182, 5.51620001567824, 60.9173774140869, 64.0732217673049, 0.137218998125838, 0.0373770811379176, 2.08689563317929
38.7666666666667, 14.5894427407139, 4.79270374901477, 60.9173774140869, 64.0732217673049, 0.0864453875141633, 0.0257976806327843, 2.08689563317929
38.7833333333333, 12.2326432915615, 4.01890784582772, 60.9173774140869, 64.0732217673049, 0.0625619197100158, 0.0187877824180639, 2.08689563317929
38.8, 17.8679817075233, 5.86878410163674, 60.9173774140869, 64.0732217673049, 0.134870311431816, 0.0401872520986637, 2.08689563317929
38.8166666666667, 17.8295303110051, 5.85566936835968, 60.9173774140869, 64.0732217673049, 0.137574776823327, 0.0405966447257944, 2.08689563317929
38.8333333333333, 18.124253905417, 5.95296077479416, 60.9173774140869, 64.0732217673049, 0.137933006349579, 0.0411354688961309, 2.08689563317929
38.85, 16.3093309122939, 5.35703525111118, 60.9173774140869, 64.0732217673049, 0.115264906829393, 0.0343000836669353, 2.08689563317929
38.8666666666667, 16.7371445512362, 5.49792005177576, 60.9173774140869, 64.0732217673049, 0.11769926403704, 0.0353722294416696, 2.08689563317929
38.8833333333333, 17.2948359289756, 5.68197923867402, 60.9173774140869, 64.0732217673049, 0.119660443010055, 0.0367514381826848, 2.08689563317929
38.9, 20.0294138182384, 6.58025292824412, 60.9173774140869, 64.0732217673049, 0.148023229289462, 0.0455287906519813, 2.08689563317929
38.9166666666667, 19.6213253385161, 6.44592031552006, 60.9173774140869, 64.0732217673049, 0.143358608453464, 0.0438433277166717, 2.08689563317929
38.9333333333333, 21.4769433791064, 7.05153676856954, 60.9173774140869, 64.0732217673049, 0.199495209173821, 0.0574484677882356, 2.08689563317929
38.95, 21.1854712974386, 6.95471896738969, 60.9173774140869, 64.0732217673049, 0.198534681758041, 0.0566629101582012, 2.08689563317929
38.9666666666667, 21.0958920914158, 6.92488859927133, 60.9173774140869, 64.0732217673049, 0.200009103569841, 0.056713601260395, 2.08689563317929
38.9833333333333, 21.2189522543836, 6.96531558802031, 60.9173774140869, 64.0732217673049, 0.202092678862301, 0.0573617127292849, 2.08689563317929
39, 21.2484153518806, 6.97464139356718, 60.9173774140869, 64.0732217673049, 0.205474736840195, 0.0581585677578466, 2.08689563317929
39.0166666666667, 29.1323601802122, 9.56984984211673, 60.9173774140869, 64.0732217673049, 0.301637069377376, 0.0936623289307279, 2.08689563317929
39.0333333333333, 28.9450354036293, 9.50814125025431, 60.9173774140869, 64.0732217673049, 0.298531452175394, 0.0925269951018872, 2.08689563317929
39.05, 29.0559004791206, 9.54457299727378, 60.9173774140869, 64.0732217673049, 0.300833550432099, 0.0932403257607266, 2.08689563317929
39.0666666666667, 26.82334485738, 8.80579039500225, 60.9173774140869, 64.0732217673049, 0.29233887839053, 0.0854468968778016, 2.08689563317929
39.0833333333333, 29.9663660741784, 9.84435158080817, 60.9173774140869, 64.0732217673049, 0.312845923443105, 0.0977285732927518, 2.08689563317929
39.1, 29.9918631642819, 9.85273458185165, 60.9173774140869, 64.0732217673049, 0.313497591163452, 0.0979280093366564, 2.08689563317929
39.1166666666667, 30.0229744354176, 9.86297424374304, 60.9173774140869, 64.0732217673049, 0.31396755066411, 0.0981022068325306, 2.08689563317929
39.1333333333333, 26.3093092838114, 8.63958818474828, 60.9173774140869, 64.0732217673049, 0.263761571010156, 0.0792355424423555, 2.08689563317929
39.15, 30.0208737177687, 9.86254411566942, 60.9173774140869, 64.0732217673049, 0.31542803851221, 0.0984631573331312, 2.08689563317929
39.1666666666667, 27.8242881452962, 9.14163712660685, 60.9173774140869, 64.0732217673049, 0.268475032291312, 0.084446432657837, 2.08689563317929
39.1833333333333, 25.4739679354, 8.36968062542284, 60.9173774140869, 64.0732217673049, 0.227708821442521, 0.0716130622829056, 2.08689563317929
39.2, 25.3787933576963, 8.33820229609167, 60.9173774140869, 64.0732217673049, 0.228095764694663, 0.0715444665958261, 2.08689563317929
39.2166666666667, 25.5536690201605, 8.39616491137689, 60.9173774140869, 64.0732217673049, 0.226252710562467, 0.0714517475695667, 2.08689563317929
39.2333333333333, 22.0564513625855, 7.24166786699049, 60.9173774140869, 64.0732217673049, 0.207632024399849, 0.0602996691344447, 2.08689563317929
39.25, 22.1346116115785, 7.26768709737685, 60.9173774140869, 64.0732217673049, 0.205666388421759, 0.0600113946967764, 2.08689563317929
39.2666666666667, 21.817781343975, 7.16365735509399, 60.9173774140869, 64.0732217673049, 0.200133872570159, 0.0582884140973495, 2.08689563317929
39.2833333333333, 24.1849954493016, 7.94461719924741, 60.9173774140869, 64.0732217673049, 0.216921280645708, 0.0665819850380193, 2.08689563317929
39.3, 25.0292181950135, 8.22229543113694, 60.9173774140869, 64.0732217673049, 0.228778893875451, 0.0707455521535032, 2.08689563317929
39.3166666666667, 25.2787839289798, 8.30457483353428, 60.9173774140869, 64.0732217673049, 0.22975292123695, 0.0713785545895369, 2.08689563317929
39.3333333333333, 25.7343119321678, 8.44503431369871, 60.9173774140869, 64.0732217673049, 0.289309958018669, 0.0815361377803992, 2.08689563317929
39.35, 25.8440798036236, 8.48116283054838, 60.9173774140869, 64.0732217673049, 0.289581103788635, 0.0818041159708312, 2.08689563317929
39.3666666666667, 25.5960266131679, 8.40049784484372, 60.9173774140869, 64.0732217673049, 0.28135203326667, 0.0800186590203658, 2.08689563317929
39.3833333333333, 23.4462213544427, 7.69621243350965, 60.9173774140869, 64.0732217673049, 0.235491154565065, 0.0672068121327915, 2.08689563317929
39.4, 23.3871004916553, 7.67638124193677, 60.9173774140869, 64.0732217673049, 0.238041245647406, 0.0676750603746178, 2.08689563317929
39.4166666666667, 17.7819203927747, 5.84180146603048, 60.9173774140869, 64.0732217673049, 0.115373077156183, 0.0350707751763471, 2.08689563317929
39.4333333333333, 18.1919483390676, 5.97648789041672, 60.9173774140869, 64.0732217673049, 0.120507036887475, 0.0366786296446424, 2.08689563317929
39.45, 18.3019230535503, 6.01265737668885, 60.9173774140869, 64.0732217673049, 0.121591244050363, 0.0371013243543125, 2.08689563317929
39.4666666666667, 17.9744631131387, 5.9046866279285, 60.9173774140869, 64.0732217673049, 0.120141433515602, 0.0362986111141643, 2.08689563317929
39.4833333333333, 14.7286324885772, 4.83730037019764, 60.9173774140869, 64.0732217673049, 0.0926541295444244, 0.0266762733923964, 2.08689563317929
39.5, 14.6529961398115, 4.81219223646168, 60.9173774140869, 64.0732217673049, 0.0931584763268755, 0.0266556065500846, 2.08689563317929
39.5166666666667, 18.1208042672308, 5.953386046144, 60.9173774140869, 64.0732217673049, 0.125099188276358, 0.0376611000333784, 2.08689563317929
39.5333333333333, 18.0341091869623, 5.92405023967402, 60.9173774140869, 64.0732217673049, 0.124006240939215, 0.0373162684543174, 2.08689563317929
39.55, 18.6675529188395, 6.13217333163121, 60.9173774140869, 64.0732217673049, 0.132264342255918, 0.0399491983072768, 2.08689563317929
39.5666666666667, 18.4521961633086, 6.06137162427419, 60.9173774140869, 64.0732217673049, 0.129705591565774, 0.0391144903262961, 2.08689563317929
39.5833333333333, 18.5825532929164, 6.10428710994684, 60.9173774140869, 64.0732217673049, 0.131138870777871, 0.0396020729046273, 2.08689563317929
39.6, 18.8810823026636, 6.20247213952304, 60.9173774140869, 64.0732217673049, 0.134365763327802, 0.0406870113587659, 2.08689563317929
39.6166666666667, 20.07007197501, 6.59543186818785, 60.9173774140869, 64.0732217673049, 0.137144439091206, 0.0439500327131018, 2.08689563317929
39.6333333333333, 19.9658498697543, 6.56123374139553, 60.9173774140869, 64.0732217673049, 0.136781380403265, 0.0437368320520175, 2.08689563317929
39.65, 25.4821482314238, 8.37874931286583, 60.9173774140869, 64.0732217673049, 0.188264086830709, 0.0650583721964224, 2.08689563317929
39.6666666666667, 23.0980615049921, 7.59229911166896, 60.9173774140869, 64.0732217673049, 0.165832996945992, 0.054813384867273, 2.08689563317929
39.6833333333333, 25.7085501044321, 8.45246795114047, 60.9173774140869, 64.0732217673049, 0.188464043856662, 0.0641445495784643, 2.08689563317929
39.7, 28.5762340155269, 9.39582764821223, 60.9173774140869, 64.0732217673049, 0.228034614402431, 0.0779960930221546, 2.08689563317929
39.7166666666667, 31.8194399721235, 10.4570567930337, 60.9173774140869, 64.0732217673049, 0.313832239533449, 0.101872255679616, 2.08689563317929
39.7333333333333, 34.086473470084, 11.1997483407032, 60.9173774140869, 64.0732217673049, 0.37926167623118, 0.120796746633785, 2.08689563317929
39.75, 34.0150773005701, 11.1608399079063, 60.9173774140869, 64.0732217673049, 0.459528504441393, 0.131815363547989, 2.08689563317929
39.7666666666667, 34.1898920724687, 11.2184715783754, 60.9173774140869, 64.0732217673049, 0.463023863161966, 0.133047274516978, 2.08689563317929
39.7833333333333, 31.4914614400117, 10.3366930661719, 60.9173774140869, 64.0732217673049, 0.375863218691147, 0.109383020346948, 2.08689563317929
39.8, 29.4997830889794, 9.6919242972893, 60.9173774140869, 64.0732217673049, 0.288567932586988, 0.0904746348972633, 2.08689563317929
39.8166666666667, 29.4100515818243, 9.66216065090285, 60.9173774140869, 64.0732217673049, 0.286923884228921, 0.0898481705110898, 2.08689563317929
39.8333333333333, 29.5558958945645, 9.70945953844147, 60.9173774140869, 64.0732217673049, 0.292576739298809, 0.0910970950080133, 2.08689563317929
39.85, 26.4996397076854, 8.69997350050035, 60.9173774140869, 64.0732217673049, 0.269248630826573, 0.0784677869092283, 2.08689563317929
39.8666666666667, 26.6963701322104, 8.76437240563653, 60.9173774140869, 64.0732217673049, 0.274060483633315, 0.0797866382011634, 2.08689563317929
39.8833333333333, 26.5920717894798, 8.73135877815013, 60.9173774140869, 64.0732217673049, 0.265704269131165, 0.0783295208237656, 2.08689563317929
39.9, 26.4860905221108, 8.69666117762268, 60.9173774140869, 64.0732217673049, 0.263797798044054, 0.0778244064856813, 2.08689563317929
39.9166666666667, 26.5739128968094, 8.72509706797085, 60.9173774140869, 64.0732217673049, 0.267621286329431, 0.0786405360376061, 2.08689563317929
39.9333333333333, 28.947695457747, 9.50412700398965, 60.9173774140869, 64.0732217673049, 0.315017143638397, 0.09282736336421, 2.08689563317929
39.95, 28.9869887947324, 9.51623820782626, 60.9173774140869, 64.0732217673049, 0.319444545636081, 0.0936921471265732, 2.08689563317929
39.9666666666667, 29.7387150522283, 9.76371081777452, 60.9173774140869, 64.0732217673049, 0.33176232772717, 0.0981075646978706, 2.08689563317929
39.9833333333333, 25.8492095828798, 8.48243114843718, 60.9173774140869, 64.0732217673049, 0.274991633082683, 0.0765687591054259, 2.08689563317929
40, 26.1426658152839, 8.57971929453596, 60.9173774140869, 64.0732217673049, 0.27526121491284, 0.0774062983603641, 2.08689563317929
40.0166666666667, 25.6038652701235, 8.40283515729973, 60.9173774140869, 64.0732217673049, 0.266188155651841, 0.0747154133488701, 2.08689563317929
40.0333333333333, 22.3219662796034, 7.32068763032654, 60.9173774140869, 64.0732217673049, 0.243093995566088, 0.0636996004072142, 2.08689563317929
40.05, 21.7783106559747, 7.15550465031396, 60.9173774140869, 64.0732217673049, 0.157858653726425, 0.0492004128443811, 2.08689563317929
40.0666666666667, 22.3880807532744, 7.35616971253242, 60.9173774140869, 64.0732217673049, 0.164539930139986, 0.0516464704985547, 2.08689563317929
40.0833333333333, 22.9450828881931, 7.53921258749851, 60.9173774140869, 64.0732217673049, 0.172816681869534, 0.0543378603714304, 2.08689563317929
40.1, 21.095645309187, 6.93013575308493, 60.9173774140869, 64.0732217673049, 0.15829637461171, 0.0481994528688904, 2.08689563317929
40.1166666666667, 18.5140769768859, 6.07925767684327, 60.9173774140869, 64.0732217673049, 0.141533104987774, 0.0408981741469441, 2.08689563317929
40.1333333333333, 21.6665462907349, 7.11042948100713, 60.9173774140869, 64.0732217673049, 0.218195103531619, 0.0608044518181294, 2.08689563317929
40.15, 21.6875767987499, 7.11759163439893, 60.9173774140869, 64.0732217673049, 0.217440308003755, 0.0606911568389595, 2.08689563317929
40.1666666666667, 21.9352387879754, 7.199279558531, 60.9173774140869, 64.0732217673049, 0.219129580536112, 0.0614972235649684, 2.08689563317929
40.1833333333333, 21.2214924375677, 6.97015223687299, 60.9173774140869, 64.0732217673049, 0.175925820446967, 0.052753314943341, 2.08689563317929
40.2, 26.1289291180202, 8.58869053615609, 60.9173774140869, 64.0732217673049, 0.209791635942552, 0.0690390171161227, 2.08689563317929
40.2166666666667, 26.6207457947289, 8.7501387732872, 60.9173774140869, 64.0732217673049, 0.216420469429783, 0.0714769499053542, 2.08689563317929
40.2333333333333, 28.5986177267308, 9.3881785532422, 60.9173774140869, 64.0732217673049, 0.313359615189841, 0.0914180679221447, 2.08689563317929
40.25, 24.2588261118891, 7.95612600837843, 60.9173774140869, 64.0732217673049, 0.28232949064206, 0.0757023521282559, 2.08689563317929
40.2666666666667, 24.8834376025796, 8.16173171883328, 60.9173774140869, 64.0732217673049, 0.291343113127894, 0.0787907203534696, 2.08689563317929
40.2833333333333, 25.5783457194766, 8.38878580287764, 60.9173774140869, 64.0732217673049, 0.310181235971014, 0.083625606427681, 2.08689563317929
40.3, 25.2851586134451, 8.29044571942265, 60.9173774140869, 64.0732217673049, 0.314631884872906, 0.0830475446147262, 2.08689563317929
40.3166666666667, 30.180478407138, 9.90641788791994, 60.9173774140869, 64.0732217673049, 0.377196747610777, 0.110927118530673, 2.08689563317929
40.3333333333333, 29.8000494766729, 9.79863302650939, 60.9173774140869, 64.0732217673049, 0.266019685478844, 0.0912554331337406, 2.08689563317929
40.35, 29.802974448975, 9.7991148925775, 60.9173774140869, 64.0732217673049, 0.268700059422903, 0.0916962005851773, 2.08689563317929
40.3666666666667, 25.0900655424699, 8.24668160400724, 60.9173774140869, 64.0732217673049, 0.200313280132471, 0.0656002746637987, 2.08689563317929
40.3833333333333, 23.3432765951435, 7.66952262999117, 60.9173774140869, 64.0732217673049, 0.191452201362165, 0.060251861378076, 2.08689563317929
40.4, 25.7185010358122, 8.44486456323194, 60.9173774140869, 64.0732217673049, 0.254791284097382, 0.0754166126356791, 2.08689563317929
40.4166666666667, 28.3444571215295, 9.30612754173487, 60.9173774140869, 64.0732217673049, 0.315828607363632, 0.0934359361607183, 2.08689563317929
40.4333333333333, 28.3271606986896, 9.29971971362695, 60.9173774140869, 64.0732217673049, 0.32013761897009, 0.0942363957040471, 2.08689563317929
40.45, 28.1577231208578, 9.24412078411712, 60.9173774140869, 64.0732217673049, 0.315385142548381, 0.0927537722774644, 2.08689563317929
40.4666666666667, 27.8549733946644, 9.14611743420243, 60.9173774140869, 64.0732217673049, 0.300706731226693, 0.0895330440537794, 2.08689563317929
40.4833333333333, 24.9291662366273, 8.18867906258605, 60.9173774140869, 64.0732217673049, 0.223200014325613, 0.0682253601392533, 2.08689563317929
40.5, 30.9802842718909, 10.1825047757368, 60.9173774140869, 64.0732217673049, 0.304356225963215, 0.0997975178134695, 2.08689563317929
40.5166666666667, 34.0657088101546, 11.1985267547284, 60.9173774140869, 64.0732217673049, 0.360834480475329, 0.120139692486393, 2.08689563317929
40.5333333333333, 44.0270542298368, 14.4558341258587, 60.9173774140869, 64.0732217673049, 0.707189024177533, 0.217272522179911, 2.08689563317929
40.55, 42.2047132453933, 13.8493245531884, 60.9173774140869, 64.0732217673049, 0.687287980498426, 0.203273399082239, 2.08689563317929
40.5666666666667, 43.4164657394354, 14.2463305488286, 60.9173774140869, 64.0732217673049, 0.730020410507164, 0.216075960868083, 2.08689563317929
40.5833333333333, 35.9560073010348, 11.8208557133389, 60.9173774140869, 64.0732217673049, 0.380195082860379, 0.127654222487572, 2.08689563317929
40.6, 41.2140358082981, 13.5455275783824, 60.9173774140869, 64.0732217673049, 0.535906080078523, 0.175290443836047, 2.08689563317929
40.6166666666667, 41.2302841003407, 13.5475023340043, 60.9173774140869, 64.0732217673049, 0.55665615809316, 0.178677043023207, 2.08689563317929
40.6333333333333, 50.8126571163887, 16.6826787034354, 60.9173774140869, 64.0732217673049, 0.873625399734873, 0.268437579000735, 2.08689563317929
40.65, 48.7270707818473, 15.991171962413, 60.9173774140869, 64.0732217673049, 0.829324517297388, 0.24823051820842, 2.08689563317929
40.6666666666667, 51.4524248303425, 16.8910244889165, 60.9173774140869, 64.0732217673049, 0.896116242762977, 0.273741883490762, 2.08689563317929
40.6833333333333, 38.8607155286987, 12.7657661096678, 60.9173774140869, 64.0732217673049, 0.524743293479068, 0.165330494192916, 2.08689563317929
40.7, 38.7569527603738, 12.7314923962311, 60.9173774140869, 64.0732217673049, 0.521959789064109, 0.164315335630771, 2.08689563317929
40.7166666666667, 40.8620360787781, 13.4180461319025, 60.9173774140869, 64.0732217673049, 0.615639275109685, 0.18980710635117, 2.08689563317929
40.7333333333333, 39.6944801824993, 13.0341483832396, 60.9173774140869, 64.0732217673049, 0.583086900782647, 0.179023706773599, 2.08689563317929
40.75, 37.8225962971341, 12.4161465031919, 60.9173774140869, 64.0732217673049, 0.551154964587287, 0.165901630162912, 2.08689563317929
40.7666666666667, 37.113047097857, 12.1966895813074, 60.9173774140869, 64.0732217673049, 0.449659277578547, 0.146014442801736, 2.08689563317929
40.7833333333333, 34.5003537592465, 11.3344339052654, 60.9173774140869, 64.0732217673049, 0.412243704204316, 0.130378372227101, 2.08689563317929
40.8, 34.6164464815489, 11.3721319303072, 60.9173774140869, 64.0732217673049, 0.418964876821747, 0.131951749841117, 2.08689563317929
40.8166666666667, 32.3704217170295, 10.6321257102454, 60.9173774140869, 64.0732217673049, 0.381997516546788, 0.118207502293672, 2.08689563317929
