"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
46.5, 28.3249800280218, 9.32100424770376, 60.9173774140869, 64.0732217673049, 0.198691321981083, 0.0763537234355145, 2.08689563317929
46.5166666666667, 27.967533098585, 9.20363161104711, 60.9173774140869, 64.0732217673049, 0.190371714919022, 0.0737737285256306, 2.08689563317929
46.5333333333333, 28.4459097142355, 9.36130852034234, 60.9173774140869, 64.0732217673049, 0.196430926400751, 0.0761440729781651, 2.08689563317929
46.55, 28.5767549035191, 9.40453309080818, 60.9173774140869, 64.0732217673049, 0.196309686828004, 0.0763214377192703, 2.08689563317929
46.5666666666667, 29.7252872850339, 9.77656710645898, 60.9173774140869, 64.0732217673049, 0.237459318396467, 0.0843802199243734, 2.08689563317929
46.5833333333333, 30.1048833369571, 9.90185688251529, 60.9173774140869, 64.0732217673049, 0.241952757987061, 0.0863966233751861, 2.08689563317929
46.6, 29.6225867870149, 9.74279105498754, 60.9173774140869, 64.0732217673049, 0.234747979227893, 0.0835713194495961, 2.08689563317929
46.6166666666667, 27.5924556912608, 9.07679342942664, 60.9173774140869, 64.0732217673049, 0.193612967054378, 0.0712476733962876, 2.08689563317929
46.6333333333333, 27.4611444044159, 9.03355740013425, 60.9173774140869, 64.0732217673049, 0.191163322369118, 0.0703229830964736, 2.08689563317929
46.65, 30.6145171350652, 10.0677191668105, 60.9173774140869, 64.0732217673049, 0.267055948024819, 0.092995729823737, 2.08689563317929
46.6666666666667, 32.5034923647253, 10.6876824143317, 60.9173774140869, 64.0732217673049, 0.311683098802251, 0.106858776602627, 2.08689563317929
46.6833333333333, 32.1619351010726, 10.5753677251498, 60.9173774140869, 64.0732217673049, 0.306016637617934, 0.104829773511638, 2.08689563317929
46.7, 33.360483319716, 10.9609335781822, 60.9173774140869, 64.0732217673049, 0.382685575871059, 0.121720066034786, 2.08689563317929
46.7166666666667, 31.1595296620865, 10.2396171672567, 60.9173774140869, 64.0732217673049, 0.323103025572858, 0.104102754304489, 2.08689563317929
46.7333333333333, 30.9936998911936, 10.1850423102031, 60.9173774140869, 64.0732217673049, 0.319242677700405, 0.102857232002236, 2.08689563317929
46.75, 37.0800198108243, 12.1685844261649, 60.9173774140869, 64.0732217673049, 0.540330625514191, 0.158565859079292, 2.08689563317929
46.7666666666667, 36.5164016504034, 11.9818464743449, 60.9173774140869, 64.0732217673049, 0.53641177548519, 0.155774338126488, 2.08689563317929
46.7833333333333, 49.9827985391586, 16.393355666831, 60.9173774140869, 64.0732217673049, 0.974248344906437, 0.284997432290881, 2.08689563317929
46.8, 44.1091471969593, 14.475962093698, 60.9173774140869, 64.0732217673049, 0.750327524035953, 0.224576679737168, 2.08689563317929
46.8166666666667, 43.3566889450922, 14.228026166961, 60.9173774140869, 64.0732217673049, 0.733005042976962, 0.218255458837423, 2.08689563317929
46.8333333333333, 33.1846179967941, 10.9089700651073, 60.9173774140869, 64.0732217673049, 0.33164250714429, 0.110721354400863, 2.08689563317929
46.85, 32.1111234283135, 10.5533789571349, 60.9173774140869, 64.0732217673049, 0.327226092686722, 0.106535561968166, 2.08689563317929
46.8666666666667, 31.9819429040879, 10.5107608716692, 60.9173774140869, 64.0732217673049, 0.325741336617244, 0.105870107351341, 2.08689563317929
46.8833333333333, 27.9978642869613, 9.20440579603791, 60.9173774140869, 64.0732217673049, 0.238605708528994, 0.0803673022744538, 2.08689563317929
46.9, 27.6966444194087, 9.10500851677811, 60.9173774140869, 64.0732217673049, 0.235709387278053, 0.0790444022809598, 2.08689563317929
46.9166666666667, 25.1892098857607, 8.28017629135376, 60.9173774140869, 64.0732217673049, 0.195807156684048, 0.0652332533457768, 2.08689563317929
46.9333333333333, 25.6589523925504, 8.4350393562372, 60.9173774140869, 64.0732217673049, 0.200689795033077, 0.0672903413890957, 2.08689563317929
46.95, 25.1138455294225, 8.25621345576694, 60.9173774140869, 64.0732217673049, 0.189276355450527, 0.0638470414144569, 2.08689563317929
46.9666666666667, 25.4262328863801, 8.35916831569722, 60.9173774140869, 64.0732217673049, 0.192497629649143, 0.0652229873071487, 2.08689563317929
46.9833333333333, 22.4241098147611, 7.37544951592876, 60.9173774140869, 64.0732217673049, 0.126213828500196, 0.0464603059190651, 2.08689563317929
47, 22.9803947233436, 7.55842799094891, 60.9173774140869, 64.0732217673049, 0.132986626187731, 0.0488827589805594, 2.08689563317929
47.0166666666667, 19.3241587673458, 6.35359093510672, 60.9173774140869, 64.0732217673049, 0.106171594157053, 0.0371557091967678, 2.08689563317929
47.0333333333333, 18.9424631513438, 6.22824664480408, 60.9173774140869, 64.0732217673049, 0.10194453328824, 0.0356846570212271, 2.08689563317929
47.05, 19.1567684903606, 6.29895201103868, 60.9173774140869, 64.0732217673049, 0.103090965422371, 0.0363127077539652, 2.08689563317929
47.0666666666667, 19.2579101150012, 6.33256344118558, 60.9173774140869, 64.0732217673049, 0.102101334900939, 0.0363465045612825, 2.08689563317929
47.0833333333333, 19.3561380171775, 6.36476762743512, 60.9173774140869, 64.0732217673049, 0.104088138537822, 0.0369555277321977, 2.08689563317929
47.1, 19.4432243446018, 6.39347983575649, 60.9173774140869, 64.0732217673049, 0.105156222396407, 0.037384890821039, 2.08689563317929
47.1166666666667, 19.5453809342596, 6.42702275841921, 60.9173774140869, 64.0732217673049, 0.106473341903833, 0.0377533364800898, 2.08689563317929
47.1333333333333, 26.4456799790193, 8.67750181220994, 60.9173774140869, 64.0732217673049, 0.307570925418577, 0.0863131889241249, 2.08689563317929
47.15, 26.5026675659162, 8.69537005732677, 60.9173774140869, 64.0732217673049, 0.314988620017368, 0.0878979398882884, 2.08689563317929
47.1666666666667, 27.0812359668258, 8.88522111785162, 60.9173774140869, 64.0732217673049, 0.326591967003595, 0.0914464668510792, 2.08689563317929
47.1833333333333, 18.7872017202849, 6.17676809530758, 60.9173774140869, 64.0732217673049, 0.102589363141727, 0.035408908658224, 2.08689563317929
47.2, 18.8098893472042, 6.18440695994562, 60.9173774140869, 64.0732217673049, 0.101613774480114, 0.0352963349551688, 2.08689563317929
47.2166666666667, 19.139459126221, 6.29315108043264, 60.9173774140869, 64.0732217673049, 0.103102732833521, 0.0362076463842579, 2.08689563317929
47.2333333333333, 21.1748638855331, 6.96565549324928, 60.9173774140869, 64.0732217673049, 0.111681415254382, 0.0424127626813658, 2.08689563317929
47.25, 22.873645716241, 7.52496126918221, 60.9173774140869, 64.0732217673049, 0.123332265028791, 0.0471743180536217, 2.08689563317929
47.2666666666667, 22.9703472672239, 7.55657229764005, 60.9173774140869, 64.0732217673049, 0.125748574685756, 0.0478710141018808, 2.08689563317929
47.2833333333333, 20.7342682834939, 6.817753574182, 60.9173774140869, 64.0732217673049, 0.115613014660969, 0.040848195145643, 2.08689563317929
47.3, 17.4461835949762, 5.7376640153343, 60.9173774140869, 64.0732217673049, 0.0772075121121213, 0.0290402270213836, 2.08689563317929
47.3166666666667, 17.5655212679956, 5.77724320120438, 60.9173774140869, 64.0732217673049, 0.0779745301775762, 0.0293381126897782, 2.08689563317929
47.3333333333333, 19.6509841896718, 6.46589063396041, 60.9173774140869, 64.0732217673049, 0.0857968990104175, 0.0350020873309698, 2.08689563317929
47.35, 15.2185172701058, 5.00400758448795, 60.9173774140869, 64.0732217673049, 0.0636871177377767, 0.0230391838914405, 2.08689563317929
47.3666666666667, 15.5365324647002, 5.10877662501237, 60.9173774140869, 64.0732217673049, 0.0665392726657786, 0.0240060490172319, 2.08689563317929
47.3833333333333, 15.3953041810945, 5.06226406250768, 60.9173774140869, 64.0732217673049, 0.0651662396209631, 0.0235116091976319, 2.08689563317929
47.4, 15.301336750705, 5.03128293150217, 60.9173774140869, 64.0732217673049, 0.0653827399428909, 0.0234826169464388, 2.08689563317929
47.4166666666667, 15.2621639103084, 5.01837724986892, 60.9173774140869, 64.0732217673049, 0.0653352661324477, 0.0234256633290088, 2.08689563317929
47.4333333333333, 15.8052587297661, 5.19675189639416, 60.9173774140869, 64.0732217673049, 0.0714078825406819, 0.0252556157762688, 2.08689563317929
47.45, 15.7357364962773, 5.17390747989096, 60.9173774140869, 64.0732217673049, 0.0702634458920506, 0.0248865253559048, 2.08689563317929
47.4666666666667, 15.7866301804413, 5.19083689448172, 60.9173774140869, 64.0732217673049, 0.0693920592938927, 0.0247996940863013, 2.08689563317929
47.4833333333333, 17.5074421612307, 5.75947590637752, 60.9173774140869, 64.0732217673049, 0.0738342794047149, 0.029244497750813, 2.08689563317929
47.5, 17.4311275810532, 5.73434222177504, 60.9173774140869, 64.0732217673049, 0.073856965785885, 0.0292701919094703, 2.08689563317929
47.5166666666667, 16.4856066319514, 5.42302129357726, 60.9173774140869, 64.0732217673049, 0.0674393823305203, 0.026631602708076, 2.08689563317929
47.5333333333333, 14.1974390931149, 4.6685571171458, 60.9173774140869, 64.0732217673049, 0.0535204811529338, 0.0198354514917625, 2.08689563317929
47.55, 13.8472383909073, 4.55366429846938, 60.9173774140869, 64.0732217673049, 0.0493772967136083, 0.0185522395989187, 2.08689563317929
47.5666666666667, 14.0006246454867, 4.60416017303921, 60.9173774140869, 64.0732217673049, 0.050525507397911, 0.018969894586, 2.08689563317929
47.5833333333333, 22.6325818800687, 7.43229513491564, 60.9173774140869, 64.0732217673049, 0.194595789831662, 0.0572484058363391, 2.08689563317929
47.6, 22.1847177056878, 7.2843741868189, 60.9173774140869, 64.0732217673049, 0.193990048744846, 0.0564407046997803, 2.08689563317929
47.6166666666667, 24.7327772698963, 8.12592482390345, 60.9173774140869, 64.0732217673049, 0.202496527731414, 0.0629760344458251, 2.08689563317929
47.6333333333333, 15.9968488724327, 5.26280526127663, 60.9173774140869, 64.0732217673049, 0.0578990639589774, 0.0239443819152034, 2.08689563317929
47.65, 15.7577395069095, 5.18393606005434, 60.9173774140869, 64.0732217673049, 0.0574113941886941, 0.0234974512500625, 2.08689563317929
47.6666666666667, 16.8017255761663, 5.52503016209251, 60.9173774140869, 64.0732217673049, 0.0712454471857856, 0.025956928119864, 2.08689563317929
47.6833333333333, 15.5086542529127, 5.09920445502149, 60.9173774140869, 64.0732217673049, 0.0626455020036037, 0.0224089328174981, 2.08689563317929
47.7, 15.1911718624431, 4.99465010897572, 60.9173774140869, 64.0732217673049, 0.0605843556966222, 0.0215561427119933, 2.08689563317929
47.7166666666667, 15.3079023869032, 5.03296240367228, 60.9173774140869, 64.0732217673049, 0.0625312546844537, 0.022017087122081, 2.08689563317929
47.7333333333333, 15.2856739089257, 5.02559865599712, 60.9173774140869, 64.0732217673049, 0.0630162721349086, 0.0221001040806989, 2.08689563317929
47.75, 15.0393224360852, 4.94450921020416, 60.9173774140869, 64.0732217673049, 0.0610309622266116, 0.0214053241972015, 2.08689563317929
47.7666666666667, 14.6548601488253, 4.81810127151126, 60.9173774140869, 64.0732217673049, 0.0575314486477565, 0.0203021874756624, 2.08689563317929
47.7833333333333, 14.6369793295488, 4.8122707588831, 60.9173774140869, 64.0732217673049, 0.0578334649231715, 0.0203473959506225, 2.08689563317929
47.8, 14.5014669463008, 4.76761809595288, 60.9173774140869, 64.0732217673049, 0.05713496898479, 0.0199985669278391, 2.08689563317929
47.8166666666667, 17.1242271821404, 5.63135385826131, 60.9173774140869, 64.0732217673049, 0.0685639809332682, 0.0255845825454078, 2.08689563317929
47.8333333333333, 17.1619792236089, 5.64392316361876, 60.9173774140869, 64.0732217673049, 0.0689745726510017, 0.0257163336217694, 2.08689563317929
47.85, 17.4593803123766, 5.74185761363425, 60.9173774140869, 64.0732217673049, 0.071020900844711, 0.0266022538732923, 2.08689563317929
47.8666666666667, 14.17910696153, 4.66139244040995, 60.9173774140869, 64.0732217673049, 0.0564215267175497, 0.0194841885293429, 2.08689563317929
47.8833333333333, 14.4213639902182, 4.74115709835665, 60.9173774140869, 64.0732217673049, 0.0577009680273678, 0.0200449834474776, 2.08689563317929
47.9, 16.6579546414859, 5.47571322055081, 60.9173774140869, 64.0732217673049, 0.0806701944865205, 0.0270423132128693, 2.08689563317929
47.9166666666667, 16.6379731451905, 5.46928529518348, 60.9173774140869, 64.0732217673049, 0.0798799071151554, 0.026892599359638, 2.08689563317929
47.9333333333333, 16.3757830271124, 5.38284381948382, 60.9173774140869, 64.0732217673049, 0.0784904512387573, 0.0262271248276835, 2.08689563317929
47.95, 14.1378590123738, 4.64810040623546, 60.9173774140869, 64.0732217673049, 0.0546873687077264, 0.0191597512633857, 2.08689563317929
47.9666666666667, 13.887711179347, 4.56579794546258, 60.9173774140869, 64.0732217673049, 0.0531878747604304, 0.0186432862371804, 2.08689563317929
47.9833333333333, 13.5843195771163, 4.46599556422087, 60.9173774140869, 64.0732217673049, 0.0514892873784746, 0.0180077391796816, 2.08689563317929
48, 10.5441248820595, 3.46730318766685, 60.9173774140869, 64.0732217673049, 0.0284956741226777, 0.0109986827002849, 2.08689563317929
