"Hour", "Undervoltages", "Min Voltage", "Overvoltage", "Max Voltage", "Min Bus", "Max Bus", "LV Undervoltages", "Min LV Voltage", "LV Overvoltage", "Max LV Voltage", "Min LV Bus", "Max LV Bus"
24.0166666666667, 0, 1.04996784647376, 0, 1.04997474171784, sourcebus, sourcebus, 0, 1.04874233507436, 0, 1.04992072931621, 562, 1
24.0333333333333, 0, 1.04996782780908, 0, 1.04997542708051, sourcebus, sourcebus, 0, 1.04876050914044, 0, 1.04992210797671, 562, 1
24.05, 0, 1.04996581083836, 0, 1.0499724104365, sourcebus, sourcebus, 0, 1.04864249021449, 0, 1.04991403149463, 906, 1
24.0666666666667, 0, 1.04995966541181, 0, 1.04997061278645, sourcebus, sourcebus, 0, 1.0484351015792, 0, 1.04990086480144, 906, 1
24.0833333333333, 0, 1.04995783205345, 0, 1.0499684960748, sourcebus, sourcebus, 0, 1.04835858963338, 0, 1.04989681568097, 817, 1
24.1, 0, 1.04995765877486, 0, 1.04996499474041, sourcebus, sourcebus, 0, 1.04844306209565, 0, 1.04988808467407, 778, 1
24.1166666666667, 0, 1.04995605115178, 0, 1.04996492844327, sourcebus, sourcebus, 0, 1.04838798363716, 0, 1.04988635913684, 778, 1
24.1333333333333, 0, 1.04995276493687, 0, 1.0499647900315, sourcebus, sourcebus, 0, 1.04825725953641, 0, 1.04988539994377, 900, 1
24.15, 0, 1.04994832418864, 0, 1.04996459589941, sourcebus, sourcebus, 0, 1.04801880609, 0, 1.04988676860401, 778, 1
24.1666666666667, 0, 1.04988321948728, 0, 1.04996478392756, sourcebus, sourcebus, 0, 1.04145589465931, 157, 1.05017161143189, 900, 900
24.1833333333333, 0, 1.04994665567393, 0, 1.04996631415378, sourcebus, sourcebus, 0, 1.04761379713375, 0, 1.04988792251597, 861, 1
24.2, 0, 1.04994137171962, 0, 1.04996606484428, sourcebus, sourcebus, 0, 1.04763657538412, 0, 1.04988965034519, 861, 1
24.2166666666667, 0, 1.04994145030028, 0, 1.04996606490015, sourcebus, sourcebus, 0, 1.04764303132201, 0, 1.04989080193816, 778, 1
24.2333333333333, 0, 1.04993780351593, 0, 1.04996590605332, sourcebus, sourcebus, 0, 1.04737634525435, 0, 1.04989191069218, 778, 1
24.25, 0, 1.04993955443965, 0, 1.04996598265542, sourcebus, sourcebus, 0, 1.04747937875974, 0, 1.04989137293861, 778, 1
24.2666666666667, 0, 1.0499362190136, 0, 1.04996583372791, sourcebus, sourcebus, 0, 1.04730861584448, 0, 1.04989317836471, 778, 1
24.2833333333333, 0, 1.04987809697999, 0, 1.04996037225629, sourcebus, sourcebus, 0, 1.04489950407867, 699, 1.05035641415241, 264, 264
24.3, 0, 1.04987810426095, 0, 1.04996037630105, sourcebus, sourcebus, 0, 1.04489824781722, 701, 1.05035772242417, 264, 264
24.3166666666667, 0, 1.04987999278867, 0, 1.04996045825605, sourcebus, sourcebus, 0, 1.04496956045163, 633, 1.05033536631388, 264, 264
24.3333333333333, 0, 1.04993981702151, 0, 1.04996482553112, sourcebus, sourcebus, 0, 1.0476055957742, 0, 1.04988777786361, 778, 1
24.35, 0, 1.04993981322333, 0, 1.04996482128602, sourcebus, sourcebus, 0, 1.04760823801246, 0, 1.04988781441736, 778, 1
24.3666666666667, 0, 1.0499394337949, 0, 1.04996480473097, sourcebus, sourcebus, 0, 1.04758585935964, 0, 1.04988793043723, 778, 1
24.3833333333333, 0, 1.04993864706703, 0, 1.04996478424084, sourcebus, sourcebus, 0, 1.04756643171193, 0, 1.04988382004737, 861, 1
24.4, 0, 1.04993102163759, 0, 1.04996791881192, sourcebus, sourcebus, 0, 1.04713522598481, 0, 1.04991341149394, 502, 556
24.4166666666667, 0, 1.0499274017027, 0, 1.04996278457913, sourcebus, sourcebus, 0, 1.04721207455856, 0, 1.04987917664428, 502, 1
24.4333333333333, 0, 1.04992395171112, 0, 1.04996263155378, sourcebus, sourcebus, 0, 1.04706962656437, 0, 1.04988092588102, 778, 1
24.45, 0, 1.04992582076521, 0, 1.04996271353388, sourcebus, sourcebus, 0, 1.04704466763886, 0, 1.04988034893219, 778, 1
24.4666666666667, 0, 1.04992582063223, 0, 1.04996271339631, sourcebus, sourcebus, 0, 1.04704472411901, 0, 1.04988034949765, 778, 1
24.4833333333333, 0, 1.04991982794761, 0, 1.04996246022677, sourcebus, sourcebus, 0, 1.04689808901952, 0, 1.04988542121732, 778, 556
24.5, 0, 1.04991603239169, 0, 1.04996053778454, sourcebus, sourcebus, 0, 1.04677548064343, 0, 1.04987579868385, 778, 1
24.5166666666667, 0, 1.0499274099557, 0, 1.04996278883974, sourcebus, sourcebus, 0, 1.04706060761475, 0, 1.04987637233347, 906, 1
24.5333333333333, 0, 1.04992799310601, 0, 1.04996398475398, sourcebus, sourcebus, 0, 1.04703887660348, 0, 1.04987968108736, 906, 1
24.55, 0, 1.04992800501719, 0, 1.0499639851905, sourcebus, sourcebus, 0, 1.04705816236645, 0, 1.04987985871333, 906, 1
24.5666666666667, 0, 1.04992698338259, 0, 1.04996394060109, sourcebus, sourcebus, 0, 1.04706100807689, 0, 1.049880169586, 906, 1
24.5833333333333, 0, 1.04992815105153, 0, 1.04996399159564, sourcebus, sourcebus, 0, 1.04705727254165, 0, 1.04987981246778, 906, 1
24.6, 0, 1.04992640006057, 0, 1.04996087010412, sourcebus, sourcebus, 0, 1.04713002271375, 0, 1.04987130998035, 906, 1
24.6166666666667, 0, 1.04992507541582, 0, 1.04996081892251, sourcebus, sourcebus, 0, 1.04694421156302, 0, 1.04986934781585, 906, 1
24.6333333333333, 0, 1.04992487196036, 0, 1.04996080959253, sourcebus, sourcebus, 0, 1.04693788983411, 0, 1.04986941809704, 906, 1
24.65, 0, 1.04992487148389, 0, 1.04996080938911, sourcebus, sourcebus, 0, 1.04693791006855, 0, 1.04986941922227, 906, 1
24.6666666666667, 0, 1.04992725665081, 0, 1.04996091218226, sourcebus, sourcebus, 0, 1.0466602088947, 0, 1.04986891101825, 906, 1
24.6833333333333, 0, 1.04992696173689, 0, 1.04996089970495, sourcebus, sourcebus, 0, 1.04666472658388, 0, 1.04986901487949, 906, 1
24.7, 0, 1.04992579464512, 0, 1.04995633731823, sourcebus, sourcebus, 0, 1.04669567231217, 0, 1.04985595971557, 906, 1
24.7166666666667, 0, 1.04992623045708, 0, 1.04995639727977, sourcebus, sourcebus, 0, 1.04647750884669, 0, 1.04985361307931, 906, 1
24.7333333333333, 0, 1.04992206616105, 0, 1.04995639119055, sourcebus, sourcebus, 0, 1.04618691829449, 0, 1.04985094342565, 906, 1
24.75, 0, 1.04992068363771, 0, 1.04995611185215, sourcebus, sourcebus, 0, 1.04652236978818, 0, 1.04985873313592, 906, 1
24.7666666666667, 0, 1.04992135971927, 0, 1.04995612897384, sourcebus, sourcebus, 0, 1.04681047102173, 0, 1.04986209640885, 906, 1
24.7833333333333, 0, 1.04992153645228, 0, 1.04995850096358, sourcebus, sourcebus, 0, 1.04699373098749, 0, 1.04987172122979, 898, 1
24.8, 0, 1.04992153682767, 0, 1.04995850075046, sourcebus, sourcebus, 0, 1.04699403796577, 0, 1.04987170846289, 898, 1
24.8166666666667, 0, 1.04991840788393, 0, 1.04995836803112, sourcebus, sourcebus, 0, 1.04712567397977, 0, 1.04987126760788, 898, 1
24.8333333333333, 0, 1.04991200833479, 0, 1.04995329923941, sourcebus, sourcebus, 0, 1.0469509030402, 0, 1.04985654839584, 556, 1
24.85, 0, 1.04991445693509, 0, 1.04995047854903, sourcebus, sourcebus, 0, 1.04705599363163, 0, 1.04984711082512, 556, 1
24.8666666666667, 0, 1.04991445650763, 0, 1.04994661704332, sourcebus, sourcebus, 0, 1.04707461538898, 0, 1.04983565409814, 556, 1
24.8833333333333, 0, 1.0499162058377, 0, 1.04994669187219, sourcebus, sourcebus, 0, 1.04714066855146, 0, 1.04983510420732, 556, 1
24.9, 0, 1.0499115974084, 0, 1.04994327628081, sourcebus, sourcebus, 0, 1.04698216862081, 0, 1.04982698759632, 556, 1
24.9166666666667, 0, 1.04990486110732, 0, 1.04994297326591, sourcebus, sourcebus, 0, 1.04646680054017, 0, 1.04983071229205, 835, 1
24.9333333333333, 0, 1.04989954261145, 0, 1.0499382587076, sourcebus, sourcebus, 0, 1.04641795408971, 0, 1.04981164488962, 556, 1
24.95, 0, 1.04989862943816, 0, 1.04993821535904, sourcebus, sourcebus, 0, 1.04634798164874, 0, 1.04981313542747, 556, 1
24.9666666666667, 0, 1.04990008553682, 0, 1.04993535577548, sourcebus, sourcebus, 0, 1.04642200043167, 0, 1.04980401825537, 556, 1
24.9833333333333, 0, 1.04990019775729, 0, 1.04992784664003, sourcebus, sourcebus, 0, 1.04656645926075, 0, 1.04977673156883, 898, 1
25, 0, 1.04989760247448, 0, 1.04992772926525, sourcebus, sourcebus, 0, 1.04654285358583, 0, 1.04977752163368, 556, 1
25.0166666666667, 0, 1.04991955872144, 0, 1.0499329990169, sourcebus, sourcebus, 0, 1.04640768302636, 0, 1.04978680716072, 898, 1
25.0333333333333, 0, 1.0499271870382, 0, 1.0499313563363, sourcebus, sourcebus, 0, 1.04663659964443, 0, 1.04978086500144, 886, 1
25.05, 0, 1.04992778449315, 0, 1.04993486846799, sourcebus, sourcebus, 0, 1.04656833046612, 0, 1.04978979517674, 886, 1
25.0666666666667, 0, 1.04991982045697, 0, 1.04994112334052, sourcebus, sourcebus, 0, 1.04581112468114, 0, 1.04980289952948, 886, 1
25.0833333333333, 0, 1.04992193158466, 0, 1.04993042562526, sourcebus, sourcebus, 0, 1.04613268038695, 0, 1.04978227853887, 886, 1
25.1, 0, 1.04992216527094, 0, 1.04993559699925, sourcebus, sourcebus, 0, 1.04601711959952, 0, 1.04978821479378, 886, 1
25.1166666666667, 0, 1.04992251713636, 0, 1.04994333756142, sourcebus, sourcebus, 0, 1.0459038545234, 0, 1.04981269081849, 886, 1
25.1333333333333, 0, 1.04991908265224, 0, 1.04994357197773, sourcebus, sourcebus, 0, 1.04568364728693, 0, 1.04980878836912, 886, 1
25.15, 0, 1.04992199727278, 0, 1.04994365865713, sourcebus, sourcebus, 0, 1.04580214268626, 0, 1.04981008477644, 886, 1
25.1666666666667, 0, 1.04992584243258, 0, 1.04994386178567, sourcebus, sourcebus, 0, 1.0460633859028, 0, 1.04981567071851, 886, 1
25.1833333333333, 0, 1.04992605649513, 0, 1.04994878200595, sourcebus, sourcebus, 0, 1.0460130784098, 0, 1.04982895543207, 886, 1
25.2, 0, 1.0499308290362, 0, 1.04994878051627, sourcebus, sourcebus, 0, 1.04646055548693, 0, 1.04982747364207, 886, 1
25.2166666666667, 0, 1.04992513818442, 0, 1.04994380253381, sourcebus, sourcebus, 0, 1.04629093028364, 0, 1.04982643257763, 886, 1
25.2333333333333, 0, 1.04992522451719, 0, 1.04994140895075, sourcebus, sourcebus, 0, 1.04627835800804, 0, 1.04981998883244, 886, 1
25.25, 0, 1.04992522464771, 0, 1.04994140857142, sourcebus, sourcebus, 0, 1.04627824154293, 0, 1.04981997171997, 886, 1
25.2666666666667, 0, 1.04993121111671, 0, 1.0499414514594, sourcebus, sourcebus, 0, 1.04696469214566, 0, 1.04981438013073, 886, 1
25.2833333333333, 0, 1.04993420186712, 0, 1.04994158286274, sourcebus, sourcebus, 0, 1.04730272287227, 0, 1.04981284329739, 886, 1
25.3, 0, 1.0499251647345, 0, 1.04993586475657, sourcebus, sourcebus, 0, 1.04638720022277, 0, 1.04980052069352, 886, 1
25.3166666666667, 0, 1.04992964302389, 0, 1.04993542373123, sourcebus, sourcebus, 0, 1.04695502926687, 0, 1.04979256679847, 755, 1
25.3333333333333, 0, 1.04992697272746, 0, 1.04993524815451, sourcebus, sourcebus, 0, 1.04696951472216, 0, 1.0497937785942, 755, 1
25.35, 0, 1.04992243769458, 0, 1.04993504607291, sourcebus, sourcebus, 0, 1.04697733116225, 0, 1.04979516020031, 755, 1
25.3666666666667, 0, 1.0499163260184, 0, 1.04993688252168, sourcebus, sourcebus, 0, 1.04623247483482, 0, 1.04980191404341, 562, 1
25.3833333333333, 0, 1.0499174012703, 0, 1.04993688618142, sourcebus, sourcebus, 0, 1.04628982358726, 0, 1.04980156629748, 562, 1
25.4, 0, 1.04991649562677, 0, 1.04994269487389, sourcebus, sourcebus, 0, 1.04612653932811, 0, 1.04980576731793, 562, 1
25.4166666666667, 0, 1.0499195489822, 0, 1.04993704843641, sourcebus, sourcebus, 0, 1.0462289613455, 0, 1.04980603901838, 562, 1
25.4333333333333, 0, 1.04991371699009, 0, 1.04993816439634, sourcebus, sourcebus, 0, 1.04579755682153, 0, 1.04980986862284, 562, 1
25.45, 0, 1.04991649910762, 0, 1.04994236064595, sourcebus, sourcebus, 0, 1.04600370544689, 0, 1.04982061082906, 562, 1
25.4666666666667, 0, 1.04991195573269, 0, 1.04994216120153, sourcebus, sourcebus, 0, 1.04600358628631, 0, 1.0498220199796, 562, 1
25.4833333333333, 0, 1.04990474159333, 0, 1.04994186027891, sourcebus, sourcebus, 0, 1.04553340773773, 0, 1.04982031993586, 562, 1
25.5, 0, 1.04990473961717, 0, 1.04994185964599, sourcebus, sourcebus, 0, 1.04553296150216, 0, 1.0498203218318, 562, 1
25.5166666666667, 0, 1.0498966661703, 0, 1.04994493419534, sourcebus, sourcebus, 0, 1.04495550273487, 0, 1.04983295491415, 906, 1
25.5333333333333, 0, 1.04989135342935, 0, 1.04994734063728, sourcebus, sourcebus, 0, 1.04460963727996, 0, 1.04984240420489, 562, 1
25.55, 0, 1.04989135186961, 0, 1.04994734044013, sourcebus, sourcebus, 0, 1.04460922008208, 0, 1.04984240619444, 562, 1
25.5666666666667, 0, 1.04989309249383, 0, 1.04994741529883, sourcebus, sourcebus, 0, 1.04470351890768, 0, 1.04984187187285, 562, 1
25.5833333333333, 0, 1.04989333400663, 0, 1.04994764425531, sourcebus, sourcebus, 0, 1.04462199637288, 0, 1.04984608645802, 562, 1
25.6, 0, 1.04989653873409, 0, 1.04994778587956, sourcebus, sourcebus, 0, 1.04475246239858, 0, 1.04984509156248, 562, 1
25.6166666666667, 0, 1.04989077524827, 0, 1.0499475640461, sourcebus, sourcebus, 0, 1.0447126385075, 0, 1.04984042025629, 562, 1
25.6333333333333, 0, 1.04989232903567, 0, 1.04995316773388, sourcebus, sourcebus, 0, 1.04460597810581, 0, 1.0498621363524, 562, 1
25.65, 0, 1.04989129714082, 0, 1.04995959331762, sourcebus, sourcebus, 0, 1.04436637190355, 775, 1.05025587858904, 562, 868
25.6666666666667, 0, 1.04988863895673, 0, 1.04996169082278, sourcebus, sourcebus, 0, 1.04409732221892, 853, 1.05033601259191, 906, 868
25.6833333333333, 0, 1.04989634751309, 0, 1.04996202053008, sourcebus, sourcebus, 0, 1.04457131791628, 795, 1.05018394435002, 906, 868
25.7, 0, 1.04990206597126, 0, 1.04994800275529, sourcebus, sourcebus, 0, 1.04493432025249, 0, 1.04984901740119, 906, 1
25.7166666666667, 0, 1.0499016059459, 0, 1.04995110745753, sourcebus, sourcebus, 0, 1.04484862262004, 0, 1.04986060448632, 906, 1
25.7333333333333, 0, 1.04990268440694, 0, 1.04995114970527, sourcebus, sourcebus, 0, 1.04503091528597, 0, 1.04986026794763, 906, 1
25.75, 0, 1.04990233755434, 0, 1.0499511351771, sourcebus, sourcebus, 0, 1.04500555197243, 0, 1.04986037609996, 906, 1
25.7666666666667, 0, 1.04990185919995, 0, 1.04994614408215, sourcebus, sourcebus, 0, 1.04501055926255, 0, 1.04984386524519, 906, 1
25.7833333333333, 0, 1.04990880423896, 0, 1.0499464459757, sourcebus, sourcebus, 0, 1.04544837475746, 0, 1.04984172984125, 906, 1
25.8, 0, 1.04991501583155, 0, 1.04994669991464, sourcebus, sourcebus, 0, 1.04597604850922, 0, 1.04984354964031, 817, 1
25.8166666666667, 0, 1.04992268643297, 0, 1.04995266986906, sourcebus, sourcebus, 0, 1.04647276096627, 0, 1.04986245374053, 817, 1
25.8333333333333, 0, 1.04993323301262, 0, 1.04995313032723, sourcebus, sourcebus, 0, 1.04730965540287, 0, 1.04985923552413, 629, 1
25.85, 0, 1.04992879837283, 0, 1.04995852520337, sourcebus, sourcebus, 0, 1.04707680707394, 0, 1.04986450869053, 629, 1
25.8666666666667, 0, 1.04992949632431, 0, 1.04995852647641, sourcebus, sourcebus, 0, 1.0471143237283, 0, 1.04986428810148, 629, 1
25.8833333333333, 0, 1.04992604988176, 0, 1.04995852638321, sourcebus, sourcebus, 0, 1.04700753480035, 0, 1.04986533979295, 629, 1
25.9, 0, 1.04993036270939, 0, 1.04995852713896, sourcebus, sourcebus, 0, 1.04732321890543, 0, 1.04986401853688, 817, 1
25.9166666666667, 0, 1.04993022806803, 0, 1.04995548585116, sourcebus, sourcebus, 0, 1.04739080871468, 0, 1.04986201502765, 817, 1
25.9333333333333, 0, 1.049930228225, 0, 1.04995546732738, sourcebus, sourcebus, 0, 1.04739205162297, 0, 1.04986089485914, 817, 1
25.95, 0, 1.04993063026892, 0, 1.04995937564215, sourcebus, sourcebus, 0, 1.0469964365293, 0, 1.0498563715628, 817, 1
25.9666666666667, 0, 1.04993597794575, 0, 1.04995951420362, sourcebus, sourcebus, 0, 1.04714213237122, 0, 1.04985895772234, 817, 1
25.9833333333333, 0, 1.04993517187264, 0, 1.0499601540511, sourcebus, sourcebus, 0, 1.04681719160511, 0, 1.04986028722106, 817, 1
26, 0, 1.04993499698929, 0, 1.04995631968207, sourcebus, sourcebus, 0, 1.04691412211462, 0, 1.0498563998861, 817, 1
26.0166666666667, 0, 1.04994872487098, 0, 1.04995616294292, sourcebus, sourcebus, 0, 1.04809345416085, 0, 1.04985977092121, 817, 1
26.0333333333333, 0, 1.04994999288082, 0, 1.04995676968941, sourcebus, sourcebus, 0, 1.04811200702788, 0, 1.04986247287506, 899, 1
26.05, 0, 1.04994049674611, 0, 1.04995635014143, sourcebus, sourcebus, 0, 1.04771125247959, 0, 1.049865394842, 817, 1
26.0666666666667, 0, 1.04993563301385, 0, 1.04995613107016, sourcebus, sourcebus, 0, 1.0473252214063, 0, 1.04986877783639, 817, 1
26.0833333333333, 0, 1.04993563085295, 0, 1.04995613084422, sourcebus, sourcebus, 0, 1.04732468399078, 0, 1.04986877318364, 817, 1
26.1, 0, 1.04993562907134, 0, 1.04995501404222, sourcebus, sourcebus, 0, 1.04735484144328, 0, 1.04985021393946, 817, 1
26.1166666666667, 0, 1.04993562928011, 0, 1.04995501465157, sourcebus, sourcebus, 0, 1.04735479758165, 0, 1.04985019962073, 817, 1
26.1333333333333, 0, 1.04993562928047, 0, 1.04995501465363, sourcebus, sourcebus, 0, 1.04735479712246, 0, 1.0498501995878, 817, 1
26.15, 0, 1.04993562777439, 0, 1.04995477341361, sourcebus, sourcebus, 0, 1.04738924545977, 0, 1.0498477022375, 817, 1
26.1666666666667, 0, 1.04993520331245, 0, 1.04994522420107, sourcebus, sourcebus, 0, 1.04758375170549, 0, 1.04982758401906, 817, 1
26.1833333333333, 0, 1.04993982303362, 0, 1.04994899501305, sourcebus, sourcebus, 0, 1.0474579635029, 0, 1.04983320191156, 835, 1
26.2, 0, 1.04993701241656, 0, 1.04994466355291, sourcebus, sourcebus, 0, 1.04744441483361, 0, 1.04982084769671, 835, 1
26.2166666666667, 0, 1.04993224982469, 0, 1.04994479578782, sourcebus, sourcebus, 0, 1.04724751258154, 0, 1.04982376460631, 835, 1
26.2333333333333, 0, 1.04993227207504, 0, 1.04993905433364, sourcebus, sourcebus, 0, 1.04734763303612, 0, 1.04980665227947, 835, 1
26.25, 0, 1.0499320642594, 0, 1.04993823982121, sourcebus, sourcebus, 0, 1.04716402960055, 0, 1.0498035608611, 502, 1
26.2666666666667, 0, 1.04993206380777, 0, 1.04993824045867, sourcebus, sourcebus, 0, 1.04716358564781, 0, 1.04980358022492, 502, 1
26.2833333333333, 0, 1.04993222436332, 0, 1.04993824039019, sourcebus, sourcebus, 0, 1.04735956413603, 0, 1.04980597908648, 502, 1
26.3, 0, 1.04993222441786, 0, 1.04994209474454, sourcebus, sourcebus, 0, 1.04729335388499, 0, 1.04981739571555, 502, 1
26.3166666666667, 0, 1.04993473373813, 0, 1.04993893275255, sourcebus, sourcebus, 0, 1.04732160937941, 0, 1.04980692116878, 502, 1
26.3333333333333, 0, 1.04993802809068, 0, 1.04994238645589, sourcebus, sourcebus, 0, 1.04728916771855, 0, 1.0498164790396, 502, 1
26.35, 0, 1.04994124309208, 0, 1.04994405743052, sourcebus, sourcebus, 0, 1.04752970607544, 0, 1.04982076720521, 502, 1
26.3666666666667, 0, 1.04993638495594, 0, 1.04994361466077, sourcebus, sourcebus, 0, 1.04704852054026, 0, 1.04981993935361, 502, 1
26.3833333333333, 0, 1.04993638159386, 0, 1.04994338522274, sourcebus, sourcebus, 0, 1.04707089263217, 0, 1.04981787114756, 502, 1
26.4, 0, 1.04993258867018, 0, 1.04993824294159, sourcebus, sourcebus, 0, 1.04700941094858, 0, 1.04980202768268, 502, 1
26.4166666666667, 0, 1.04993295506743, 0, 1.04993884111923, sourcebus, sourcebus, 0, 1.04736950517743, 0, 1.04980688958075, 502, 1
26.4333333333333, 0, 1.04992869284503, 0, 1.04994247584941, sourcebus, sourcebus, 0, 1.04731875001019, 0, 1.04981952793217, 886, 1
26.45, 0, 1.04992065272398, 0, 1.04994196241357, sourcebus, sourcebus, 0, 1.04662345252134, 0, 1.04981511634287, 886, 1
26.4666666666667, 0, 1.0499204393778, 0, 1.0499369764534, sourcebus, sourcebus, 0, 1.04674908729017, 0, 1.04979117055714, 886, 1
26.4833333333333, 0, 1.04991443335495, 0, 1.04993480837086, sourcebus, sourcebus, 0, 1.04638636344711, 0, 1.04979987270613, 886, 1
26.5, 0, 1.04991903189982, 0, 1.0499351068515, sourcebus, sourcebus, 0, 1.04693056658385, 0, 1.04980026122573, 639, 1
26.5166666666667, 0, 1.04991927967249, 0, 1.04994039369202, sourcebus, sourcebus, 0, 1.04677829897254, 0, 1.04980038816669, 899, 1
26.5333333333333, 0, 1.04992432034295, 0, 1.04994029002609, sourcebus, sourcebus, 0, 1.04703607315563, 0, 1.04980445058388, 562, 1
26.55, 0, 1.04992163845344, 0, 1.04994546444939, sourcebus, sourcebus, 0, 1.04678686525478, 0, 1.0498178609988, 899, 1
26.5666666666667, 0, 1.04991895390258, 0, 1.04994505271173, sourcebus, sourcebus, 0, 1.04625270327565, 0, 1.04982405127289, 562, 1
26.5833333333333, 0, 1.04991894971039, 0, 1.0499450524332, sourcebus, sourcebus, 0, 1.04625158917745, 0, 1.04982403877974, 562, 1
26.6, 0, 1.04992468140462, 0, 1.04995160829017, sourcebus, sourcebus, 0, 1.04669722009704, 0, 1.04984404447454, 562, 1
26.6166666666667, 0, 1.04992000947526, 0, 1.04995140818008, sourcebus, sourcebus, 0, 1.04652222435739, 0, 1.04984536504155, 562, 1
26.6333333333333, 0, 1.04992000801581, 0, 1.049954452073, sourcebus, sourcebus, 0, 1.04650875424266, 0, 1.04985439875126, 562, 1
26.65, 0, 1.04992000788673, 0, 1.0499544520268, sourcebus, sourcebus, 0, 1.04650877562817, 0, 1.04985440596631, 562, 1
26.6666666666667, 0, 1.04991584960199, 0, 1.04994236402268, sourcebus, sourcebus, 0, 1.04610624043894, 0, 1.04982034530249, 562, 1
26.6833333333333, 0, 1.04991467818614, 0, 1.04994819310268, sourcebus, sourcebus, 0, 1.0460707905234, 0, 1.04983813040297, 562, 1
26.7, 0, 1.04992327065232, 0, 1.0499454265765, sourcebus, sourcebus, 0, 1.04676975050926, 0, 1.04982923915685, 562, 1
26.7166666666667, 0, 1.04992327393829, 0, 1.04995069365617, sourcebus, sourcebus, 0, 1.04674742533988, 0, 1.04984485021106, 562, 1
26.7333333333333, 0, 1.04992093397557, 0, 1.04995061983049, sourcebus, sourcebus, 0, 1.0465172890334, 0, 1.04983684143436, 755, 1
26.75, 0, 1.04992447259771, 0, 1.04995076822463, sourcebus, sourcebus, 0, 1.046816347346, 0, 1.04983792634512, 899, 1
26.7666666666667, 0, 1.04992235172867, 0, 1.04995065097193, sourcebus, sourcebus, 0, 1.04658132989906, 0, 1.04984488726244, 562, 1
26.7833333333333, 0, 1.04992207784566, 0, 1.04994644049113, sourcebus, sourcebus, 0, 1.04660731044663, 0, 1.04982837005486, 562, 1
26.8, 0, 1.04992480149228, 0, 1.04995137528848, sourcebus, sourcebus, 0, 1.04700128234188, 0, 1.0498370468168, 755, 1
26.8166666666667, 0, 1.04992640026728, 0, 1.04995595926737, sourcebus, sourcebus, 0, 1.04686416686972, 0, 1.04985526733942, 898, 1
26.8333333333333, 0, 1.04992589068667, 0, 1.04995611033856, sourcebus, sourcebus, 0, 1.04680620192361, 0, 1.04985145196926, 755, 1
26.85, 0, 1.04993001703477, 0, 1.04995610521724, sourcebus, sourcebus, 0, 1.04694707250087, 0, 1.0498572134396, 562, 1
26.8666666666667, 0, 1.04992919850849, 0, 1.04995618142523, sourcebus, sourcebus, 0, 1.04666741682586, 0, 1.04985308519909, 899, 1
26.8833333333333, 0, 1.04992919603812, 0, 1.04995638427396, sourcebus, sourcebus, 0, 1.04666500043935, 0, 1.04985171347237, 899, 1
26.9, 0, 1.04992919664087, 0, 1.04995638648424, sourcebus, sourcebus, 0, 1.0466644569715, 0, 1.0498516784615, 899, 1
26.9166666666667, 0, 1.04993162011767, 0, 1.04995617832892, sourcebus, sourcebus, 0, 1.04686593119669, 0, 1.04985538462522, 899, 1
26.9333333333333, 0, 1.04992228382618, 0, 1.04995577096997, sourcebus, sourcebus, 0, 1.04685250434646, 0, 1.04985822891145, 629, 1
26.95, 0, 1.04992228019506, 0, 1.04995193542414, sourcebus, sourcebus, 0, 1.04686404083386, 0, 1.04984684454681, 629, 1
26.9666666666667, 0, 1.04991720107223, 0, 1.04995171181542, sourcebus, sourcebus, 0, 1.04667235092204, 0, 1.04984838923845, 629, 1
26.9833333333333, 0, 1.04991922761338, 0, 1.04995179679009, sourcebus, sourcebus, 0, 1.04688807247366, 0, 1.04984776048743, 629, 1
27, 0, 1.04991922946577, 0, 1.04995492969249, sourcebus, sourcebus, 0, 1.04683367446793, 0, 1.04985705342735, 899, 1
27.0166666666667, 0, 1.04991613873456, 0, 1.04994914635526, sourcebus, sourcebus, 0, 1.04673709803922, 0, 1.04984126842598, 629, 1
27.0333333333333, 0, 1.04992166729672, 0, 1.04996129397985, sourcebus, sourcebus, 0, 1.04683411409768, 0, 1.04987781989441, 899, 1
27.05, 0, 1.04991964797568, 0, 1.04995675941949, sourcebus, sourcebus, 0, 1.04676809481976, 0, 1.04986350173136, 899, 1
27.0666666666667, 0, 1.04991427641469, 0, 1.04995031826061, sourcebus, sourcebus, 0, 1.04690365877728, 0, 1.04984673512904, 899, 1
27.0833333333333, 0, 1.04991222542293, 0, 1.0499452515634, sourcebus, sourcebus, 0, 1.04696347896982, 0, 1.04983257818093, 899, 1
27.1, 0, 1.04991281102802, 0, 1.04994699213129, sourcebus, sourcebus, 0, 1.04685635084789, 0, 1.04984113877063, 388, 1
27.1166666666667, 0, 1.04991187954951, 0, 1.04994703138781, sourcebus, sourcebus, 0, 1.04667649012769, 0, 1.0498437500447, 629, 1
27.1333333333333, 0, 1.04991806048199, 0, 1.04994689505725, sourcebus, sourcebus, 0, 1.04687326000456, 0, 1.0498326711868, 502, 1
27.15, 0, 1.04991856853895, 0, 1.04995803830969, sourcebus, sourcebus, 0, 1.04676534803434, 0, 1.04984863033803, 502, 1
27.1666666666667, 0, 1.04992234657021, 0, 1.04996225227683, sourcebus, sourcebus, 0, 1.04683317641612, 0, 1.04986351209403, 502, 1
27.1833333333333, 0, 1.04991848094606, 0, 1.04996225538514, sourcebus, sourcebus, 0, 1.04655270739742, 0, 1.04986095661188, 502, 1
27.2, 0, 1.04991200071876, 0, 1.04996211191648, sourcebus, sourcebus, 0, 1.04632254553655, 0, 1.04985775062408, 502, 1
27.2166666666667, 0, 1.04991199955624, 0, 1.04996211283674, sourcebus, sourcebus, 0, 1.04632217197877, 0, 1.04985776455007, 502, 1
27.2333333333333, 0, 1.04990382636773, 0, 1.04996755751877, sourcebus, sourcebus, 0, 1.0457926868565, 0, 1.04991724269776, 817, 342
27.25, 0, 1.04990852155953, 0, 1.04996780328851, sourcebus, sourcebus, 0, 1.0459648577492, 0, 1.0498697934834, 817, 1
27.2666666666667, 0, 1.04990875851583, 0, 1.04996321965424, sourcebus, sourcebus, 0, 1.0459259305436, 0, 1.04985721900854, 817, 1
27.2833333333333, 0, 1.04990905054614, 0, 1.04996323098563, sourcebus, sourcebus, 0, 1.04593907315341, 0, 1.0498573023299, 817, 1
27.3, 0, 1.04991965079836, 0, 1.04995870177644, sourcebus, sourcebus, 0, 1.04652763169745, 0, 1.04984827981191, 817, 1
27.3166666666667, 0, 1.04991690350142, 0, 1.04995891562327, sourcebus, sourcebus, 0, 1.04650167158866, 0, 1.04986066547035, 817, 1
27.3333333333333, 0, 1.04991690261494, 0, 1.04995884522228, sourcebus, sourcebus, 0, 1.04651116113743, 0, 1.04985590885628, 817, 1
27.35, 0, 1.04991701746856, 0, 1.04996120909021, sourcebus, sourcebus, 0, 1.04650070637251, 0, 1.0498548274546, 817, 1
27.3666666666667, 0, 1.0499149518894, 0, 1.04995778364718, sourcebus, sourcebus, 0, 1.04634747422586, 0, 1.04984581144266, 502, 1
27.3833333333333, 0, 1.04991495338688, 0, 1.04995797606792, sourcebus, sourcebus, 0, 1.04632880842123, 0, 1.04984444296582, 502, 1
27.4, 0, 1.04990972735084, 0, 1.04995797598041, sourcebus, sourcebus, 0, 1.04616693356067, 0, 1.04984101564198, 502, 1
27.4166666666667, 0, 1.04991884082147, 0, 1.04995057773866, sourcebus, sourcebus, 0, 1.0470099146213, 0, 1.04982769258437, 502, 1
27.4333333333333, 0, 1.04992331104918, 0, 1.04995070890689, sourcebus, sourcebus, 0, 1.04734140694245, 0, 1.0498296193038, 502, 1
27.45, 0, 1.04985066498472, 0, 1.04994690445336, sourcebus, sourcebus, 0, 1.04073872894011, 768, 1.05064679899435, 614, 614
27.4666666666667, 0, 1.04984584524715, 0, 1.04994669499277, sourcebus, sourcebus, 0, 1.04055725351855, 828, 1.05070384506649, 614, 614
27.4833333333333, 0, 1.0498426642754, 0, 1.04994655880363, sourcebus, sourcebus, 0, 1.04038498289368, 852, 1.05075899348858, 614, 614
27.5, 0, 1.04984598936422, 0, 1.04994670172537, sourcebus, sourcebus, 0, 1.04057266992705, 841, 1.05069899624336, 614, 614
27.5166666666667, 0, 1.0498450094853, 0, 1.04994135633131, sourcebus, sourcebus, 0, 1.04050485314896, 544, 1.05044156475878, 614, 614
27.5333333333333, 0, 1.04983999200238, 0, 1.04994113334918, sourcebus, sourcebus, 0, 1.04005593773555, 614, 1.05055195376579, 614, 614
27.55, 0, 1.04983553501597, 0, 1.04994092262177, sourcebus, sourcebus, 0, 1.0398221240927, 714, 1.05059598195271, 614, 614
27.5666666666667, 0, 1.04983446289573, 0, 1.04993803326827, sourcebus, sourcebus, 0, 1.03976122651046, 667, 1.05057397534979, 614, 614
27.5833333333333, 0, 1.04983908901657, 0, 1.04993822777423, sourcebus, sourcebus, 0, 1.04013314329176, 560, 1.0504686983044, 614, 614
27.6, 0, 1.04983640303421, 0, 1.04993832612589, sourcebus, sourcebus, 0, 1.03979317469597, 674, 1.05052148040599, 614, 614
27.6166666666667, 0, 1.04983648482471, 0, 1.04993965992857, sourcebus, sourcebus, 0, 1.03978589497216, 674, 1.05052101327557, 614, 614
27.6333333333333, 0, 1.04983676407161, 0, 1.04994541284469, sourcebus, sourcebus, 0, 1.03967584342186, 249, 1.05021708798395, 614, 614
27.65, 0, 1.04983827086202, 0, 1.04994499048853, sourcebus, sourcebus, 0, 1.03983210038604, 0, 1.04981113538155, 614, 1
27.6666666666667, 0, 1.04983827391497, 0, 1.04994510815211, sourcebus, sourcebus, 0, 1.03981530343666, 0, 1.04982506928488, 614, 614
27.6833333333333, 0, 1.04983826343351, 0, 1.04994486580116, sourcebus, sourcebus, 0, 1.03984890434167, 0, 1.04980230049841, 614, 1
27.7, 0, 1.04983782913111, 0, 1.04994000984074, sourcebus, sourcebus, 0, 1.03994784781252, 0, 1.04979912595456, 614, 1
27.7166666666667, 0, 1.04984212743778, 0, 1.0499360121887, sourcebus, sourcebus, 0, 1.0401934060352, 0, 1.04980399816992, 614, 1
27.7333333333333, 0, 1.04984383403473, 0, 1.0499395910885, sourcebus, sourcebus, 0, 1.04019367278715, 0, 1.04979116024101, 614, 1
27.75, 0, 1.04984684191425, 0, 1.04993976797194, sourcebus, sourcebus, 0, 1.04035235330552, 0, 1.04980236351736, 614, 1
27.7666666666667, 0, 1.04984708156352, 0, 1.04994481171599, sourcebus, sourcebus, 0, 1.04030732076085, 0, 1.04979244188742, 614, 1
27.7833333333333, 0, 1.04992353172797, 0, 1.04994187849033, sourcebus, sourcebus, 0, 1.04700177334073, 0, 1.04982224018924, 639, 1
27.8, 0, 1.04992009611505, 0, 1.04994350903646, sourcebus, sourcebus, 0, 1.04653771557807, 0, 1.04982855629841, 639, 1
27.8166666666667, 0, 1.04992009452012, 0, 1.04994541421869, sourcebus, sourcebus, 0, 1.04653666130535, 0, 1.04983422332671, 639, 1
27.8333333333333, 0, 1.04992031217656, 0, 1.04994567951145, sourcebus, sourcebus, 0, 1.0464794347323, 0, 1.04983741720592, 639, 1
27.85, 0, 1.04991739876482, 0, 1.049945679454, sourcebus, sourcebus, 0, 1.04628157957131, 0, 1.04983829808343, 639, 1
27.8666666666667, 0, 1.04992047130611, 0, 1.04995093649825, sourcebus, sourcebus, 0, 1.04624821325515, 0, 1.04984090760718, 639, 1
27.8833333333333, 0, 1.04992602853894, 0, 1.04995725141762, sourcebus, sourcebus, 0, 1.0464965598119, 0, 1.04984794309671, 639, 1
27.9, 0, 1.04991870533496, 0, 1.0499572528039, sourcebus, sourcebus, 0, 1.04622014772804, 0, 1.04984565961679, 639, 1
27.9166666666667, 0, 1.04991541144407, 0, 1.04995137090439, sourcebus, sourcebus, 0, 1.04613361505939, 0, 1.04984271266554, 639, 1
27.9333333333333, 0, 1.04992347544432, 0, 1.04995038156811, sourcebus, sourcebus, 0, 1.04662257106798, 0, 1.04983009800177, 639, 1
27.95, 0, 1.0499232557555, 0, 1.04994538202282, sourcebus, sourcebus, 0, 1.0466941527184, 0, 1.04981522416791, 639, 1
27.9666666666667, 0, 1.0499232527202, 0, 1.04994505153098, sourcebus, sourcebus, 0, 1.04675467112287, 0, 1.04981754735784, 639, 1
27.9833333333333, 0, 1.04991670455347, 0, 1.04995014308616, sourcebus, sourcebus, 0, 1.04651167249504, 0, 1.04983020448335, 639, 1
28, 0, 1.04991684354001, 0, 1.04995322023552, sourcebus, sourcebus, 0, 1.04645772576832, 0, 1.04983986308137, 639, 1
28.0166666666667, 0, 1.04991364774369, 0, 1.04995434738914, sourcebus, sourcebus, 0, 1.04589497345493, 0, 1.04994907784733, 562, 562
28.0333333333333, 0, 1.04991337748282, 0, 1.04995432084041, sourcebus, sourcebus, 0, 1.04589891630184, 0, 1.04991626502158, 562, 562
28.05, 0, 1.04991754445302, 0, 1.04995449398228, sourcebus, sourcebus, 0, 1.04621458891529, 0, 1.04985320693754, 562, 1
28.0666666666667, 0, 1.04991707316414, 0, 1.04995450191351, sourcebus, sourcebus, 0, 1.04639502614996, 0, 1.0498463124893, 562, 1
28.0833333333333, 0, 1.04991723843783, 0, 1.04995462552746, sourcebus, sourcebus, 0, 1.04655217778366, 0, 1.04984545784971, 562, 1
28.1, 0, 1.04992343364059, 0, 1.04995210705966, sourcebus, sourcebus, 0, 1.04640647621454, 0, 1.04984529067823, 562, 1
28.1166666666667, 0, 1.04991469147105, 0, 1.0499517209834, sourcebus, sourcebus, 0, 1.04619295483499, 0, 1.04984792565042, 562, 1
28.1333333333333, 0, 1.0499087173613, 0, 1.04994499313417, sourcebus, sourcebus, 0, 1.04590376754595, 0, 1.04983057966367, 562, 1
28.15, 0, 1.04990860276008, 0, 1.04994499498186, sourcebus, sourcebus, 0, 1.04593306825291, 0, 1.04982890663676, 562, 1
28.1666666666667, 0, 1.04990860285802, 0, 1.04994499456763, sourcebus, sourcebus, 0, 1.0459333396788, 0, 1.04982891560708, 562, 1
28.1833333333333, 0, 1.04990848406316, 0, 1.04994499685539, sourcebus, sourcebus, 0, 1.04602080259018, 0, 1.04982720183163, 562, 1
28.2, 0, 1.04990554481452, 0, 1.04994486026452, sourcebus, sourcebus, 0, 1.04580161370076, 0, 1.04983030547337, 562, 1
28.2166666666667, 0, 1.04990102486072, 0, 1.04994465546318, sourcebus, sourcebus, 0, 1.04549649273162, 0, 1.04983372939827, 562, 1
28.2333333333333, 0, 1.04990469596244, 0, 1.0499386064877, sourcebus, sourcebus, 0, 1.0456795765126, 0, 1.04981695015836, 562, 1
28.25, 0, 1.04991068688143, 0, 1.04993886852994, sourcebus, sourcebus, 0, 1.04624978151676, 0, 1.04981509395255, 562, 1
28.2666666666667, 0, 1.04991054416722, 0, 1.04993355142454, sourcebus, sourcebus, 0, 1.04632752347789, 0, 1.04979722639316, 562, 1
28.2833333333333, 0, 1.04991073964722, 0, 1.04993761612228, sourcebus, sourcebus, 0, 1.04632271736459, 0, 1.04981216340569, 562, 1
28.3, 0, 1.04991642465799, 0, 1.04993580738674, sourcebus, sourcebus, 0, 1.04662500581529, 0, 1.04980027552237, 562, 1
28.3166666666667, 0, 1.0499164264267, 0, 1.0499358071452, sourcebus, sourcebus, 0, 1.04662539191943, 0, 1.04980027183383, 562, 1
28.3333333333333, 0, 1.04992286400157, 0, 1.04993558770224, sourcebus, sourcebus, 0, 1.04730427339349, 0, 1.04978902993542, 906, 1
28.35, 0, 1.04993021604294, 0, 1.04994237691503, sourcebus, sourcebus, 0, 1.04725788251487, 0, 1.04981572806818, 906, 1
28.3666666666667, 0, 1.04992743874481, 0, 1.04994237840011, sourcebus, sourcebus, 0, 1.0469466039388, 0, 1.04981193144525, 906, 1
28.3833333333333, 0, 1.04993402842411, 0, 1.0499484736323, sourcebus, sourcebus, 0, 1.04723878786868, 0, 1.04983187793155, 906, 1
28.4, 0, 1.04993594055076, 0, 1.04995282339452, sourcebus, sourcebus, 0, 1.04711798580046, 0, 1.04984444339362, 906, 1
28.4166666666667, 0, 1.04992500088542, 0, 1.04995268481267, sourcebus, sourcebus, 0, 1.04599007956939, 0, 1.04983817534001, 906, 1
28.4333333333333, 0, 1.04992528204022, 0, 1.0499591370333, sourcebus, sourcebus, 0, 1.0458074309092, 0, 1.04985544677235, 906, 1
28.45, 0, 1.04991880315994, 0, 1.04995914064603, sourcebus, sourcebus, 0, 1.04556272437176, 0, 1.0498512163003, 906, 1
28.4666666666667, 0, 1.04991880579053, 0, 1.04995941017325, sourcebus, sourcebus, 0, 1.04553390647028, 0, 1.04984933546326, 906, 1
28.4833333333333, 0, 1.04991892131843, 0, 1.04996182983552, sourcebus, sourcebus, 0, 1.04550065515537, 0, 1.04985835820005, 906, 1
28.5, 0, 1.04992212492265, 0, 1.04996173898673, sourcebus, sourcebus, 0, 1.04625521644542, 0, 1.04986117465965, 898, 1
28.5166666666667, 0, 1.04991892903623, 0, 1.04996728931762, sourcebus, sourcebus, 0, 1.04594402589217, 0, 1.04987426817415, 898, 1
28.5333333333333, 0, 1.049918573201, 0, 1.04995945294837, sourcebus, sourcebus, 0, 1.04620186812407, 0, 1.04985101846307, 898, 1
28.55, 0, 1.04991838506956, 0, 1.04995509655256, sourcebus, sourcebus, 0, 1.04630475149614, 0, 1.04984035298049, 898, 1
28.5666666666667, 0, 1.04991835656583, 0, 1.04995463861741, sourcebus, sourcebus, 0, 1.04629474569323, 0, 1.049836811142, 898, 1
28.5833333333333, 0, 1.0499230124191, 0, 1.049954435079, sourcebus, sourcebus, 0, 1.04665118616183, 0, 1.04984130380253, 898, 1
28.6, 0, 1.0499230126992, 0, 1.04995431207341, sourcebus, sourcebus, 0, 1.04667090179296, 0, 1.0498421524854, 898, 1
28.6166666666667, 0, 1.0499212643354, 0, 1.04995431261147, sourcebus, sourcebus, 0, 1.04657615353083, 0, 1.04984099413741, 898, 1
28.6333333333333, 0, 1.0499124759183, 0, 1.04995454566603, sourcebus, sourcebus, 0, 1.04596208776418, 0, 1.04983355919128, 898, 1
28.65, 0, 1.04991730368657, 0, 1.04995004910388, sourcebus, sourcebus, 0, 1.0465101238398, 0, 1.04982427930964, 898, 1
28.6666666666667, 0, 1.0499129539071, 0, 1.04994475625032, sourcebus, sourcebus, 0, 1.04643589452555, 0, 1.04982205785064, 898, 1
28.6833333333333, 0, 1.04991295339283, 0, 1.0499447543658, sourcebus, sourcebus, 0, 1.04643605929672, 0, 1.04982206819879, 898, 1
28.7, 0, 1.04991656238043, 0, 1.04994454803877, sourcebus, sourcebus, 0, 1.04672294036597, 0, 1.04980895302518, 898, 1
28.7166666666667, 0, 1.04991954326089, 0, 1.04994468920446, sourcebus, sourcebus, 0, 1.04675501454317, 0, 1.04981561924746, 563, 1
28.7333333333333, 0, 1.04993113343484, 0, 1.04994468878669, sourcebus, sourcebus, 0, 1.04727288979414, 0, 1.04981755115393, 563, 1
28.75, 0, 1.04992778642546, 0, 1.04994018439594, sourcebus, sourcebus, 0, 1.04715606086645, 0, 1.04981008861914, 563, 1
28.7666666666667, 0, 1.04992778547093, 0, 1.04994018350503, sourcebus, sourcebus, 0, 1.04715599943342, 0, 1.04981009409782, 563, 1
28.7833333333333, 0, 1.04992705913714, 0, 1.04993546518352, sourcebus, sourcebus, 0, 1.04711420818207, 0, 1.04979316311284, 563, 1
28.8, 0, 1.04992997427634, 0, 1.04993686204152, sourcebus, sourcebus, 0, 1.04725800955753, 0, 1.04980127236833, 886, 1
28.8166666666667, 0, 1.04993084624391, 0, 1.04994453399577, sourcebus, sourcebus, 0, 1.04677153914748, 0, 1.04981710447109, 886, 1
28.8333333333333, 0, 1.04993392069186, 0, 1.0499456146054, sourcebus, sourcebus, 0, 1.04717856595139, 0, 1.04982235457506, 886, 1
28.85, 0, 1.04992670795202, 0, 1.04994256546398, sourcebus, sourcebus, 0, 1.04682770548169, 0, 1.04980991964542, 886, 1
28.8666666666667, 0, 1.04992796342739, 0, 1.04994811630822, sourcebus, sourcebus, 0, 1.046892776554, 0, 1.04982708599178, 886, 1
28.8833333333333, 0, 1.04993209201582, 0, 1.04994852195792, sourcebus, sourcebus, 0, 1.0470536283868, 0, 1.04983100253948, 886, 1
28.9, 0, 1.04992977215897, 0, 1.04994829060738, sourcebus, sourcebus, 0, 1.04709767768536, 0, 1.0498329415086, 563, 1
28.9166666666667, 0, 1.04992423897321, 0, 1.04994913544606, sourcebus, sourcebus, 0, 1.04651454051877, 0, 1.04983786108329, 502, 1
28.9333333333333, 0, 1.04992421835534, 0, 1.04994913528198, sourcebus, sourcebus, 0, 1.04652109749221, 0, 1.04983758750763, 502, 1
28.95, 0, 1.04992224217935, 0, 1.04994906283225, sourcebus, sourcebus, 0, 1.04643045006476, 0, 1.04983473538137, 502, 1
28.9666666666667, 0, 1.04991918605146, 0, 1.04994894014209, sourcebus, sourcebus, 0, 1.04638652051786, 0, 1.04983313442408, 502, 1
28.9833333333333, 0, 1.04991899541644, 0, 1.04994894134851, sourcebus, sourcebus, 0, 1.04644884227931, 0, 1.04983035470377, 639, 1
29, 0, 1.04991619229893, 0, 1.0499494778409, sourcebus, sourcebus, 0, 1.04619542417268, 0, 1.04982466375461, 639, 1
29.0166666666667, 0, 1.04991640812125, 0, 1.04995448910698, sourcebus, sourcebus, 0, 1.04610183623026, 0, 1.0498371287729, 639, 1
29.0333333333333, 0, 1.04992189123617, 0, 1.04995920072219, sourcebus, sourcebus, 0, 1.04636230991155, 0, 1.04985460807226, 639, 1
29.05, 0, 1.04992189106646, 0, 1.04995913091982, sourcebus, sourcebus, 0, 1.04639358759222, 0, 1.04985512338031, 639, 1
29.0666666666667, 0, 1.04991639266429, 0, 1.04995913325185, sourcebus, sourcebus, 0, 1.04599458663823, 0, 1.04985149363365, 755, 1
29.0833333333333, 0, 1.04990709723076, 0, 1.0499556177116, sourcebus, sourcebus, 0, 1.04539880792934, 0, 1.04983652154996, 755, 1
29.1, 0, 1.04990912928243, 0, 1.04995561611179, sourcebus, sourcebus, 0, 1.04556190151236, 0, 1.04983787730367, 755, 1
29.1166666666667, 0, 1.04991611572753, 0, 1.04994973182147, sourcebus, sourcebus, 0, 1.04576052510857, 0, 1.04982513849221, 755, 1
29.1333333333333, 0, 1.04991599844479, 0, 1.04994707401819, sourcebus, sourcebus, 0, 1.04579457492303, 0, 1.04981747787219, 755, 1
29.15, 0, 1.04991585845868, 0, 1.04994407434152, sourcebus, sourcebus, 0, 1.0458769285824, 0, 1.04980726320206, 755, 1
29.1666666666667, 0, 1.04991865847413, 0, 1.04994306524001, sourcebus, sourcebus, 0, 1.04597686961743, 0, 1.04980860081473, 755, 1
29.1833333333333, 0, 1.04992354848879, 0, 1.04993932848722, sourcebus, sourcebus, 0, 1.04637979155971, 0, 1.04980301053345, 755, 1
29.2, 0, 1.04992366433175, 0, 1.04994187150586, sourcebus, sourcebus, 0, 1.04632319699555, 0, 1.04980540035035, 755, 1
29.2166666666667, 0, 1.04992885882481, 0, 1.0499452267179, sourcebus, sourcebus, 0, 1.04653408227278, 0, 1.04982049013168, 755, 1
29.2333333333333, 0, 1.04992984362005, 0, 1.04994522636868, sourcebus, sourcebus, 0, 1.04672099534494, 0, 1.04982114501444, 755, 1
29.25, 0, 1.04992871578429, 0, 1.04995287313434, sourcebus, sourcebus, 0, 1.0466046989751, 0, 1.04984518931404, 755, 1
29.2666666666667, 0, 1.04993363353092, 0, 1.04995322704513, sourcebus, sourcebus, 0, 1.04675815263741, 0, 1.04984498930855, 755, 1
29.2833333333333, 0, 1.04993046200798, 0, 1.04995319183517, sourcebus, sourcebus, 0, 1.04642201194914, 0, 1.04984312831315, 755, 1
29.3, 0, 1.04992916582636, 0, 1.04994976796572, sourcebus, sourcebus, 0, 1.0464720447621, 0, 1.04983222651241, 755, 1
29.3166666666667, 0, 1.04993599338166, 0, 1.0499487233491, sourcebus, sourcebus, 0, 1.04699495974157, 0, 1.04983240882545, 755, 1
29.3333333333333, 0, 1.0499358251014, 0, 1.04994489658018, sourcebus, sourcebus, 0, 1.04709100374987, 0, 1.04982102990442, 755, 1
29.35, 0, 1.04993946273928, 0, 1.04994145176049, sourcebus, sourcebus, 0, 1.04748558352821, 0, 1.04981269349685, 562, 1
29.3666666666667, 0, 1.04993946246405, 0, 1.04994145463251, sourcebus, sourcebus, 0, 1.04748510554809, 0, 1.04981271216838, 562, 1
29.3833333333333, 0, 1.04994044087806, 0, 1.04994171670119, sourcebus, sourcebus, 0, 1.04758682950598, 0, 1.04981429898088, 755, 1
29.4, 0, 1.04993675060335, 0, 1.04994127873963, sourcebus, sourcebus, 0, 1.04760352686819, 0, 1.0498130343657, 502, 1
29.4166666666667, 0, 1.04993499917696, 0, 1.04994540458086, sourcebus, sourcebus, 0, 1.04748514808282, 0, 1.04982603562309, 614, 1
29.4333333333333, 0, 1.04993345380547, 0, 1.04995086087179, sourcebus, sourcebus, 0, 1.04736236414439, 0, 1.0498428974959, 614, 1
29.45, 0, 1.04987979324827, 0, 1.04995354786507, sourcebus, sourcebus, 0, 1.04308196675109, 791, 1.05048975626929, 614, 614
29.4666666666667, 0, 1.04987343640322, 0, 1.04994744026496, sourcebus, sourcebus, 0, 1.04284338514283, 761, 1.05051255401066, 614, 614
29.4833333333333, 0, 1.04987912289629, 0, 1.04994333128941, sourcebus, sourcebus, 0, 1.04312687077599, 544, 1.05035360315621, 614, 614
29.5, 0, 1.04992152967713, 0, 1.04994562745941, sourcebus, sourcebus, 0, 1.04648872909945, 0, 1.04981627625859, 906, 1
29.5166666666667, 0, 1.04992153527446, 0, 1.04994613280096, sourcebus, sourcebus, 0, 1.04643260864719, 0, 1.04983416000574, 906, 1
29.5333333333333, 0, 1.049922217867, 0, 1.04994942312347, sourcebus, sourcebus, 0, 1.04605918413815, 0, 1.0498372193649, 906, 1
29.55, 0, 1.04992591455954, 0, 1.04994920560839, sourcebus, sourcebus, 0, 1.0462729432672, 0, 1.04982666681911, 906, 1
29.5666666666667, 0, 1.04986049741474, 0, 1.04994922262433, sourcebus, sourcebus, 0, 1.04096575755109, 0, 1.04997695133668, 860, 868
29.5833333333333, 0, 1.04986079178925, 0, 1.0499553464801, sourcebus, sourcebus, 0, 1.04082016414699, 0, 1.04993173100309, 860, 868
29.6, 0, 1.04985547107787, 0, 1.049955497004, sourcebus, sourcebus, 0, 1.04064439527891, 187, 1.05012696154775, 860, 890
29.6166666666667, 0, 1.0499190982223, 0, 1.04995521226606, sourcebus, sourcebus, 0, 1.04581180183004, 0, 1.04984099850965, 906, 1
29.6333333333333, 0, 1.04991893234614, 0, 1.04995928272405, sourcebus, sourcebus, 0, 1.04573833577091, 0, 1.04985285187104, 906, 1
29.65, 0, 1.04991344516397, 0, 1.0499589691566, sourcebus, sourcebus, 0, 1.04557981599476, 0, 1.04985149218951, 906, 1
29.6666666666667, 0, 1.04990745211561, 0, 1.04995889901849, sourcebus, sourcebus, 0, 1.04526501391647, 0, 1.04991360833832, 906, 614
29.6833333333333, 0, 1.0498992960108, 0, 1.04995884954138, sourcebus, sourcebus, 0, 1.04482184454196, 710, 1.05014549883411, 906, 614
29.7, 0, 1.04990079303019, 0, 1.04995911633544, sourcebus, sourcebus, 0, 1.0448288160071, 322, 1.0500291847027, 562, 614
29.7166666666667, 0, 1.04989694151904, 0, 1.04996285429851, sourcebus, sourcebus, 0, 1.04443528882897, 840, 1.05044603693319, 906, 614
29.7333333333333, 0, 1.04989223317618, 0, 1.04996220695116, sourcebus, sourcebus, 0, 1.04433131018979, 852, 1.05075641721747, 906, 614
29.75, 0, 1.04988411949135, 0, 1.04996180793756, sourcebus, sourcebus, 0, 1.04490541910744, 869, 1.05086009369455, 562, 619
29.7666666666667, 0, 1.04988793681903, 0, 1.04996197138929, sourcebus, sourcebus, 0, 1.04489363758311, 865, 1.05081007990955, 562, 619
29.7833333333333, 0, 1.04990074789967, 0, 1.04996258447843, sourcebus, sourcebus, 0, 1.04481321490998, 840, 1.05059290878077, 562, 619
29.8, 0, 1.04989862508559, 0, 1.04996271858774, sourcebus, sourcebus, 0, 1.04464285109818, 840, 1.05049747590578, 562, 563
29.8166666666667, 0, 1.04989366119295, 0, 1.04996272252445, sourcebus, sourcebus, 0, 1.04437392279535, 840, 1.05052441485512, 562, 614
29.8333333333333, 0, 1.04990424572011, 0, 1.04996327056914, sourcebus, sourcebus, 0, 1.04490166061313, 840, 1.05031421902262, 562, 614
29.85, 0, 1.04990308849716, 0, 1.04996314113135, sourcebus, sourcebus, 0, 1.04512268206738, 840, 1.05034917476635, 562, 614
29.8666666666667, 0, 1.04990273963976, 0, 1.04996312613966, sourcebus, sourcebus, 0, 1.04512480123379, 840, 1.05035539542892, 562, 614
29.8833333333333, 0, 1.04990274169664, 0, 1.04995568365256, sourcebus, sourcebus, 0, 1.04530047611326, 0, 1.04989695619435, 562, 342
29.9, 0, 1.049901496079, 0, 1.04995568357541, sourcebus, sourcebus, 0, 1.04594681172255, 0, 1.04997742331771, 835, 539
29.9166666666667, 0, 1.04989199683234, 0, 1.04991583396782, sourcebus, sourcebus, 0, 1.04442359758546, 0, 1.04972586921722, 702, 1
29.9333333333333, 0, 1.04989023013882, 0, 1.04991570662051, sourcebus, sourcebus, 0, 1.0442689843413, 0, 1.04972630213538, 702, 1
29.95, 0, 1.04988754815355, 0, 1.04990383401883, sourcebus, sourcebus, 0, 1.04404019580898, 0, 1.04969578204322, 702, 1
29.9666666666667, 0, 1.04984627887736, 0, 1.04994753339479, sourcebus, sourcebus, 0, 1.04165877768901, 853, 1.05096473293122, 614, 614
29.9833333333333, 0, 1.04986829696748, 0, 1.04994434163225, sourcebus, sourcebus, 0, 1.0429710398492, 443, 1.05035811967936, 614, 614
30, 0, 1.04987366969538, 0, 1.04993890057363, sourcebus, sourcebus, 0, 1.04335282918707, 0, 1.04987312442588, 614, 614
30.0166666666667, 0, 1.04986240110304, 0, 1.04993930733372, sourcebus, sourcebus, 0, 1.04144265029001, 0, 1.04978939825627, 860, 1
30.0333333333333, 0, 1.04986228019302, 0, 1.04993661416137, sourcebus, sourcebus, 0, 1.04151466250633, 0, 1.04977363926502, 860, 1
30.05, 0, 1.04986529785217, 0, 1.04993687273963, sourcebus, sourcebus, 0, 1.04178837106802, 0, 1.04979049839454, 860, 1
30.0666666666667, 0, 1.04992524024437, 0, 1.04993682840804, sourcebus, sourcebus, 0, 1.04714906976179, 0, 1.04979677085709, 835, 1
30.0833333333333, 0, 1.04992559187007, 0, 1.04993502410065, sourcebus, sourcebus, 0, 1.04618855468836, 0, 1.04979278349234, 639, 1
30.1, 0, 1.04992559236827, 0, 1.04993157297656, sourcebus, sourcebus, 0, 1.0462325937216, 0, 1.04978257881137, 639, 1
30.1166666666667, 0, 1.04992376526009, 0, 1.04993032900791, sourcebus, sourcebus, 0, 1.04616573601024, 0, 1.049778492642, 639, 1
30.1333333333333, 0, 1.04991997020829, 0, 1.04992724312859, sourcebus, sourcebus, 0, 1.04626471597801, 0, 1.04977099593457, 639, 1
30.15, 0, 1.04992011487278, 0, 1.04992949127954, sourcebus, sourcebus, 0, 1.04669359747711, 0, 1.04977136188367, 639, 1
30.1666666666667, 0, 1.04992471274366, 0, 1.04992688401009, sourcebus, sourcebus, 0, 1.04640765702706, 0, 1.04976641775938, 639, 1
30.1833333333333, 0, 1.04991984424472, 0, 1.04993311469883, sourcebus, sourcebus, 0, 1.04597443983931, 0, 1.04979298018661, 639, 1
30.2, 0, 1.04992315489094, 0, 1.04993569451411, sourcebus, sourcebus, 0, 1.04592897641023, 0, 1.04979374750997, 639, 1
30.2166666666667, 0, 1.04992312914538, 0, 1.04993561698162, sourcebus, sourcebus, 0, 1.04609343174515, 0, 1.04978854273524, 639, 1
30.2333333333333, 0, 1.04992438921028, 0, 1.04993766129675, sourcebus, sourcebus, 0, 1.04616140641433, 0, 1.04979532026005, 639, 1
30.25, 0, 1.04992429241694, 0, 1.04994047221583, sourcebus, sourcebus, 0, 1.04615561103785, 0, 1.04980682986393, 639, 1
30.2666666666667, 0, 1.04991755994406, 0, 1.04994524063465, sourcebus, sourcebus, 0, 1.04591286857059, 0, 1.0498162518792, 639, 1
30.2833333333333, 0, 1.04990796680621, 0, 1.04994519417241, sourcebus, sourcebus, 0, 1.04507037910299, 0, 1.04981028459909, 899, 1
