"Hour", "Undervoltages", "Min Voltage", "Overvoltage", "Max Voltage", "Min Bus", "Max Bus", "LV Undervoltages", "Min LV Voltage", "LV Overvoltage", "Max LV Voltage", "Min LV Bus", "Max LV Bus"
30.3, 0, 1.04991342734311, 0, 1.04994200258271, sourcebus, sourcebus, 0, 1.04543200243011, 0, 1.04980277956898, 899, 1
30.3166666666667, 0, 1.04991758795004, 0, 1.04994350213312, sourcebus, sourcebus, 0, 1.0455784177414, 0, 1.04980660257334, 899, 1
30.3333333333333, 0, 1.04991744457409, 0, 1.0499402886981, sourcebus, sourcebus, 0, 1.04563674674899, 0, 1.04980300542614, 899, 1
30.35, 0, 1.0499172843946, 0, 1.049936753852, sourcebus, sourcebus, 0, 1.04573711978077, 0, 1.04980039759571, 899, 1
30.3666666666667, 0, 1.0499113848668, 0, 1.04993667870471, sourcebus, sourcebus, 0, 1.04520786819557, 0, 1.04979703070472, 899, 1
30.3833333333333, 0, 1.04990646890447, 0, 1.04993667823306, sourcebus, sourcebus, 0, 1.04483690990075, 0, 1.0497985286097, 899, 1
30.4, 0, 1.04990666620155, 0, 1.04994113762639, sourcebus, sourcebus, 0, 1.04475852551206, 0, 1.04980660265137, 899, 1
30.4166666666667, 0, 1.04990505663217, 0, 1.04994043375328, sourcebus, sourcebus, 0, 1.04473260010081, 0, 1.04979644282058, 899, 1
30.4333333333333, 0, 1.04990527552339, 0, 1.04994545942908, sourcebus, sourcebus, 0, 1.04461194537627, 0, 1.04980907576308, 899, 1
30.45, 0, 1.04990740916437, 0, 1.04991607338282, sourcebus, sourcebus, 0, 1.04542577664525, 0, 1.04973466913081, 899, 1
30.4666666666667, 0, 1.04987153310321, 0, 1.0499135503203, sourcebus, sourcebus, 0, 1.04218556317179, 0, 1.04973634534234, 629, 1
30.4833333333333, 0, 1.04987253637592, 0, 1.04991360925191, sourcebus, sourcebus, 0, 1.04240422397549, 0, 1.04973130675118, 629, 1
30.5, 0, 1.04987697909618, 0, 1.04991320582666, sourcebus, sourcebus, 0, 1.04278376309866, 0, 1.0497299345258, 629, 1
30.5166666666667, 0, 1.04989911323728, 0, 1.04992643103862, sourcebus, sourcebus, 0, 1.04502871360027, 0, 1.0497723986901, 899, 1
30.5333333333333, 0, 1.04990294226054, 0, 1.04992375944603, sourcebus, sourcebus, 0, 1.04539901642853, 0, 1.04976409018459, 899, 1
30.55, 0, 1.04991261956613, 0, 1.04992733571126, sourcebus, sourcebus, 0, 1.04578540831905, 0, 1.04977118713896, 899, 1
30.5666666666667, 0, 1.04991582620934, 0, 1.04991955260173, sourcebus, sourcebus, 0, 1.04595722790449, 0, 1.04974396163952, 899, 1
30.5833333333333, 0, 1.04991075009585, 0, 1.04992246421128, sourcebus, sourcebus, 0, 1.04606842755144, 0, 1.04974856819753, 899, 1
30.6, 0, 1.04990971603567, 0, 1.04992214628848, sourcebus, sourcebus, 0, 1.04609117167356, 0, 1.04974698597268, 899, 1
30.6166666666667, 0, 1.04982876389771, 0, 1.049921162279, sourcebus, sourcebus, 0, 1.04316724004072, 0, 1.04977333739937, 208, 1
30.6333333333333, 0, 1.04982872857047, 0, 1.04992148332191, sourcebus, sourcebus, 0, 1.04316353661193, 0, 1.04978973377417, 208, 1
30.65, 0, 1.04982505131088, 0, 1.04992676405769, sourcebus, sourcebus, 0, 1.04299400081281, 0, 1.04986160901311, 208, 208
30.6666666666667, 0, 1.04982143945608, 0, 1.04992662456091, sourcebus, sourcebus, 0, 1.04292252272341, 0, 1.04991514046231, 208, 208
30.6833333333333, 0, 1.04982183990038, 0, 1.04992474889901, sourcebus, sourcebus, 0, 1.04300454865724, 0, 1.04984623080495, 208, 208
30.7, 0, 1.04982076091123, 0, 1.04991790056385, sourcebus, sourcebus, 0, 1.04292737410858, 0, 1.04977603334901, 208, 1
30.7166666666667, 0, 1.04982364607436, 0, 1.04991802560623, sourcebus, sourcebus, 0, 1.04303919483518, 0, 1.04977497566977, 208, 1
30.7333333333333, 0, 1.04981835208761, 0, 1.04992144244415, sourcebus, sourcebus, 0, 1.0427969039441, 0, 1.04996179149618, 208, 208
30.75, 0, 1.04982095703642, 0, 1.0499227298542, sourcebus, sourcebus, 0, 1.04293722329814, 0, 1.04997264768583, 208, 208
30.7666666666667, 0, 1.04982202707601, 0, 1.0499221816863, sourcebus, sourcebus, 0, 1.04293744763369, 0, 1.04993127225507, 208, 208
30.7833333333333, 0, 1.04982179509879, 0, 1.04992218460878, sourcebus, sourcebus, 0, 1.04298443212703, 0, 1.0499412809969, 208, 208
30.8, 0, 1.04982425080373, 0, 1.04992638589446, sourcebus, sourcebus, 0, 1.0431406653559, 47, 1.05009591864776, 208, 208
30.8166666666667, 0, 1.0498241971635, 0, 1.04992466826418, sourcebus, sourcebus, 0, 1.04315927872499, 24, 1.05003423898013, 208, 208
30.8333333333333, 0, 1.04967824724308, 0, 1.04992908680712, sourcebus, sourcebus, 0, 1.02337921579395, 852, 1.05152911533128, 629, 629
30.85, 0, 1.04967667552638, 0, 1.04993648923609, sourcebus, sourcebus, 0, 1.02313265791747, 869, 1.05190883935201, 629, 629
30.8666666666667, 0, 1.04967328456379, 0, 1.04993005046485, sourcebus, sourcebus, 0, 1.02320992173504, 853, 1.05162553476084, 629, 629
30.8833333333333, 0, 1.0498060052373, 0, 1.04992726457894, sourcebus, sourcebus, 0, 1.04240239469011, 425, 1.05043066760924, 208, 208
30.9, 0, 1.04980371884964, 0, 1.0499264226994, sourcebus, sourcebus, 0, 1.04227765291374, 423, 1.05042390655983, 208, 208
30.9166666666667, 0, 1.04970264047965, 0, 1.04992092686207, sourcebus, sourcebus, 0, 1.0347197275722, 900, 1.05208211348001, 614, 614
30.9333333333333, 0, 1.04970333900845, 0, 1.04989641945988, sourcebus, sourcebus, 0, 1.03521310632031, 10, 1.05017128302665, 614, 604
30.95, 0, 1.04954742188512, 0, 1.04989458020739, sourcebus, sourcebus, 0, 1.02931452684747, 103, 1.05077326363123, 614, 604
30.9666666666667, 0, 1.04954976007475, 0, 1.04988400324611, sourcebus, sourcebus, 0, 1.02998863489102, 708, 1.05120744006311, 614, 604
30.9833333333333, 0, 1.04956162802098, 0, 1.04988980709787, sourcebus, sourcebus, 0, 1.03067083857948, 813, 1.0514968042874, 614, 604
31, 0, 1.04976405824881, 0, 1.04987479377591, sourcebus, sourcebus, 0, 1.03399225341413, 65, 1.05047166121803, 639, 604
31.0166666666667, 0, 1.04979466263701, 0, 1.04987149653897, sourcebus, sourcebus, 0, 1.03734773775267, 0, 1.04955832805744, 639, 1
31.0333333333333, 0, 1.04979087725799, 0, 1.04988450252322, sourcebus, sourcebus, 0, 1.03731803080279, 65, 1.05045868265309, 639, 604
31.05, 0, 1.04978530778268, 0, 1.04987913073032, sourcebus, sourcebus, 0, 1.037592521715, 0, 1.04990512538286, 639, 604
31.0666666666667, 0, 1.04978812202908, 0, 1.04988402885991, sourcebus, sourcebus, 0, 1.03770361891915, 0, 1.04984856452234, 639, 604
31.0833333333333, 0, 1.04978096303263, 0, 1.04983433113752, sourcebus, sourcebus, 0, 1.03833697979845, 0, 1.04949172597842, 639, 1
31.1, 0, 1.0497809287234, 0, 1.04983258601859, sourcebus, sourcebus, 0, 1.038265718062, 0, 1.04948613469383, 639, 1
31.1166666666667, 0, 1.04947766761017, 0, 1.04981652421766, sourcebus, sourcebus, 0, 1.02175365951945, 703, 1.05150658882419, 337, 614
31.1333333333333, 0, 1.04948070410522, 0, 1.04981697438609, sourcebus, sourcebus, 0, 1.02069985634437, 697, 1.05137169709213, 337, 614
31.15, 0, 1.04948185732701, 0, 1.04981591270167, sourcebus, sourcebus, 0, 1.02107569800434, 697, 1.05134100429262, 337, 614
31.1666666666667, 0, 1.0495352839226, 0, 1.0498286617294, sourcebus, sourcebus, 0, 1.02039385308303, 0, 1.0493909095573, 860, 1
31.1833333333333, 0, 1.04953570136414, 0, 1.04982486656708, sourcebus, sourcebus, 0, 1.02068611495956, 0, 1.04938811591829, 860, 1
31.2, 0, 1.049534986131, 0, 1.04982000291656, sourcebus, sourcebus, 0, 1.02068551873836, 0, 1.04938159899317, 860, 1
31.2166666666667, 0, 1.04971355722477, 0, 1.04982051927071, sourcebus, sourcebus, 0, 1.03688709116551, 0, 1.04937524025894, 860, 1
31.2333333333333, 0, 1.04971888801757, 0, 1.04982296020597, sourcebus, sourcebus, 0, 1.03724097580575, 0, 1.04938597262472, 860, 1
31.25, 0, 1.04970982601148, 0, 1.04985605187109, sourcebus, sourcebus, 0, 1.03631027849589, 0, 1.04958448720906, 860, 1
31.2666666666667, 0, 1.04977891024057, 0, 1.04990466844843, sourcebus, sourcebus, 0, 1.04004762307002, 0, 1.04963389341546, 349, 1
31.2833333333333, 0, 1.04977606107981, 0, 1.04990241327839, sourcebus, sourcebus, 0, 1.03994378364254, 0, 1.04962745091386, 349, 1
31.3, 0, 1.04977710673714, 0, 1.04990693676945, sourcebus, sourcebus, 0, 1.03995203859859, 0, 1.04964247943379, 349, 1
31.3166666666667, 0, 1.04969534720865, 0, 1.04990654815455, sourcebus, sourcebus, 0, 1.03366851352522, 0, 1.04961167847191, 817, 1
31.3333333333333, 0, 1.04957323966793, 0, 1.04990612032062, sourcebus, sourcebus, 0, 1.03187504266539, 0, 1.04972348734921, 817, 70
31.35, 0, 1.04957244915138, 0, 1.04989556064116, sourcebus, sourcebus, 0, 1.03198976889976, 0, 1.0497119918196, 817, 70
31.3666666666667, 0, 1.04961545789132, 0, 1.04984344231562, sourcebus, sourcebus, 0, 1.02507886589086, 0, 1.04964193100646, 688, 70
31.3833333333333, 0, 1.04961306989737, 0, 1.04985328570689, sourcebus, sourcebus, 0, 1.02481705361554, 0, 1.04945731018538, 688, 34
31.4, 0, 1.04961232278948, 0, 1.04985023113182, sourcebus, sourcebus, 0, 1.0248684186402, 0, 1.04942929213164, 688, 1
31.4166666666667, 0, 1.04955329990519, 0, 1.04987937340239, sourcebus, sourcebus, 0, 1.02530797759965, 900, 1.05435392450953, 337, 337
31.4333333333333, 0, 1.04954718745549, 0, 1.04988067888792, sourcebus, sourcebus, 0, 1.02507353608306, 900, 1.05448228600379, 337, 337
31.45, 0, 1.04957610799236, 0, 1.04978716657507, sourcebus, sourcebus, 0, 1.01601302252426, 564, 1.05644983145179, 639, 604
31.4666666666667, 0, 1.04961171981164, 0, 1.04987302087912, sourcebus, sourcebus, 0, 1.00991315260059, 174, 1.05454600361151, 639, 604
31.4833333333333, 0, 1.04960598890524, 0, 1.04987091540638, sourcebus, sourcebus, 0, 1.00962417466477, 175, 1.05484008283901, 639, 604
31.5, 0, 1.04979785791578, 0, 1.04987523739199, sourcebus, sourcebus, 0, 1.04384505752964, 0, 1.04960149879763, 898, 1
31.5166666666667, 0, 1.04981023482162, 0, 1.04986291624248, sourcebus, sourcebus, 0, 1.04400066372202, 0, 1.04956713555325, 639, 1
31.5333333333333, 0, 1.04981022667539, 0, 1.04986668850712, sourcebus, sourcebus, 0, 1.04404478641002, 0, 1.04957944361405, 639, 1
31.55, 0, 1.04981440927967, 0, 1.04987449435096, sourcebus, sourcebus, 0, 1.04359753282895, 0, 1.04959707065805, 639, 1
31.5666666666667, 0, 1.04981447842358, 0, 1.04987333223649, sourcebus, sourcebus, 0, 1.04452440008754, 0, 1.04962139682045, 898, 1
31.5833333333333, 0, 1.04981441264634, 0, 1.04987894692047, sourcebus, sourcebus, 0, 1.04438304091414, 0, 1.04964097486797, 898, 1
31.6, 0, 1.04981393148121, 0, 1.04987467849368, sourcebus, sourcebus, 0, 1.04446022290266, 0, 1.04962655738437, 898, 1
31.6166666666667, 0, 1.04982434075935, 0, 1.04987514564239, sourcebus, sourcebus, 0, 1.04479839326182, 0, 1.04962165889171, 639, 1
31.6333333333333, 0, 1.04981963929965, 0, 1.04986641770859, sourcebus, sourcebus, 0, 1.04493039986958, 0, 1.04959190150737, 639, 1
31.65, 0, 1.04980038392918, 0, 1.04986972733483, sourcebus, sourcebus, 0, 1.03620621038523, 0, 1.04956393704127, 639, 1
31.6666666666667, 0, 1.04974053306832, 0, 1.04988256204175, sourcebus, sourcebus, 0, 1.03454034047781, 0, 1.04955971484658, 639, 1
31.6833333333333, 0, 1.04974900729946, 0, 1.04987946957302, sourcebus, sourcebus, 0, 1.03480021449431, 0, 1.04955388473257, 639, 1
31.7, 0, 1.04976019919164, 0, 1.04987496905569, sourcebus, sourcebus, 0, 1.04030393995518, 0, 1.04962072793692, 860, 1
31.7166666666667, 0, 1.04975614983437, 0, 1.04987209316356, sourcebus, sourcebus, 0, 1.04008699433924, 0, 1.04961640088684, 860, 1
31.7333333333333, 0, 1.04955800770786, 0, 1.04986629533088, sourcebus, sourcebus, 0, 1.00882348783488, 139, 1.05385089436328, 639, 604
31.75, 0, 1.04955080026579, 0, 1.04981804271245, sourcebus, sourcebus, 0, 1.00944231078081, 840, 1.05744305923021, 639, 604
31.7666666666667, 0, 1.0495510477151, 0, 1.04981708872998, sourcebus, sourcebus, 0, 1.00927923566587, 840, 1.05718285320381, 639, 604
31.7833333333333, 0, 1.04980984630574, 0, 1.04982502431313, sourcebus, sourcebus, 0, 1.04122121392322, 0, 1.04944093172969, 614, 1
31.8, 0, 1.04980408188458, 0, 1.04986648046317, sourcebus, sourcebus, 0, 1.04459159615149, 0, 1.04957437180854, 898, 1
31.8166666666667, 0, 1.04973162066693, 0, 1.04981933685698, sourcebus, sourcebus, 0, 1.03844481999694, 0, 1.04945561604002, 614, 1
31.8333333333333, 0, 1.04973053430805, 0, 1.04987312755239, sourcebus, sourcebus, 0, 1.03794777437371, 0, 1.04952173639645, 614, 1
31.85, 0, 1.04972514404467, 0, 1.04982542181526, sourcebus, sourcebus, 0, 1.03783140486226, 0, 1.04945689532731, 896, 1
31.8666666666667, 0, 1.04967747611143, 0, 1.04981915876589, sourcebus, sourcebus, 0, 1.03739351040871, 0, 1.04952701414933, 614, 337
31.8833333333333, 0, 1.04967560205646, 0, 1.04982390839932, sourcebus, sourcebus, 0, 1.0372944458804, 0, 1.04983449281648, 614, 337
31.9, 0, 1.04968086175294, 0, 1.04976927465871, sourcebus, sourcebus, 0, 1.03797420023848, 0, 1.0492923208557, 614, 1
31.9166666666667, 0, 1.04972748626675, 0, 1.04976455486766, sourcebus, sourcebus, 0, 1.03838518708007, 0, 1.04925366428233, 896, 1
31.9333333333333, 0, 1.04971634859383, 0, 1.04975885523127, sourcebus, sourcebus, 0, 1.03873777502423, 0, 1.04923364524542, 896, 1
31.95, 0, 1.04947559602262, 0, 1.04976360889107, sourcebus, sourcebus, 0, 1.02571314645512, 573, 1.05078078146591, 342, 342
31.9666666666667, 0, 1.04941751815929, 0, 1.0497640834783, sourcebus, sourcebus, 0, 1.02327457599229, 784, 1.05133360372973, 342, 342
31.9833333333333, 0, 1.04942226763517, 0, 1.04979783277472, sourcebus, sourcebus, 0, 1.02334521868509, 841, 1.05305129790195, 342, 342
32, 0, 1.0496824978189, 0, 1.04981351527178, sourcebus, sourcebus, 0, 1.03692138138864, 0, 1.04942583293912, 896, 1
32.0166666666667, 0, 1.04962006857037, 0, 1.04980848839076, sourcebus, sourcebus, 0, 1.03133359704863, 54, 1.05003078248573, 900, 320
32.0333333333333, 0, 1.04962332688341, 0, 1.04980470510358, sourcebus, sourcebus, 0, 1.03099386008573, 0, 1.04989163564748, 900, 320
32.05, 0, 1.04962344576357, 0, 1.04980710665515, sourcebus, sourcebus, 0, 1.03592198730567, 0, 1.04978631957471, 320, 320
32.0666666666667, 0, 1.04967243566085, 0, 1.04976410588668, sourcebus, sourcebus, 0, 1.03572213078739, 0, 1.04921022496918, 639, 1
32.0833333333333, 0, 1.04955746060025, 0, 1.04971242414427, sourcebus, sourcebus, 0, 1.02202076338347, 0, 1.04900009770417, 817, 1
32.1, 0, 1.049315699477, 0, 1.0497138335922, sourcebus, sourcebus, 0, 1.01877037962256, 0, 1.04892252491537, 817, 1
32.1166666666667, 0, 1.04931969851818, 0, 1.04976402335699, sourcebus, sourcebus, 0, 1.01849633582345, 0, 1.04901696707549, 817, 1
32.1333333333333, 0, 1.04952953274717, 0, 1.04975817770916, sourcebus, sourcebus, 0, 1.03573118222055, 0, 1.04914277636945, 896, 1
32.15, 0, 1.04970591369468, 0, 1.04976329033783, sourcebus, sourcebus, 0, 1.03568748138765, 0, 1.04922415191412, 639, 1
32.1666666666667, 0, 1.04973719483928, 0, 1.04976423020303, sourcebus, sourcebus, 0, 1.03372776881252, 0, 1.04925748923845, 639, 1
32.1833333333333, 0, 1.04973802116101, 0, 1.04984702457834, sourcebus, sourcebus, 0, 1.03354258132612, 0, 1.04949491096229, 639, 1
32.2, 0, 1.04973765135523, 0, 1.04983276183436, sourcebus, sourcebus, 0, 1.03362240691473, 0, 1.04945415826618, 639, 1
32.2166666666667, 0, 1.04956517808661, 0, 1.04974221693346, sourcebus, sourcebus, 0, 1.01602963575262, 91, 1.05094084214114, 562, 604
32.2333333333333, 0, 1.04955473242935, 0, 1.0497373970998, sourcebus, sourcebus, 0, 1.01543998361448, 91, 1.05088914617862, 562, 616
32.25, 0, 1.04954033603975, 0, 1.04971846148805, sourcebus, sourcebus, 0, 1.01418169794104, 0, 1.04900505847307, 562, 1
32.2666666666667, 0, 1.04966097466474, 0, 1.04982318522428, sourcebus, sourcebus, 0, 1.03355289299404, 0, 1.04937208068795, 639, 1
32.2833333333333, 0, 1.04960023503316, 0, 1.04971844201771, sourcebus, sourcebus, 0, 1.01742750969175, 0, 1.0490495983033, 898, 1
32.3, 0, 1.04961068864558, 0, 1.0497238606007, sourcebus, sourcebus, 0, 1.01764045015685, 0, 1.04914048865844, 898, 1
32.3166666666667, 0, 1.04962135275981, 0, 1.04974780805794, sourcebus, sourcebus, 0, 1.01783387041535, 0, 1.04915130647245, 898, 1
32.3333333333333, 0, 1.04972535521438, 0, 1.04984412522419, sourcebus, sourcebus, 0, 1.03442188199189, 0, 1.04946150342023, 639, 1
32.35, 0, 1.04972471258428, 0, 1.04985214721518, sourcebus, sourcebus, 0, 1.03459682236214, 0, 1.04948361594718, 639, 1
32.3666666666667, 0, 1.04972070400042, 0, 1.0498582954207, sourcebus, sourcebus, 0, 1.03500886633871, 0, 1.04949572797559, 639, 1
32.3833333333333, 0, 1.04966769909327, 0, 1.049798703571, sourcebus, sourcebus, 0, 1.03573758379111, 0, 1.04930976702801, 639, 1
32.4, 0, 1.04966989896974, 0, 1.04984229663886, sourcebus, sourcebus, 0, 1.0373298803039, 0, 1.04953831249029, 337, 1
32.4166666666667, 0, 1.04967004363314, 0, 1.04984071314423, sourcebus, sourcebus, 0, 1.03735726169044, 0, 1.04953260290558, 337, 1
32.4333333333333, 0, 1.04970881758778, 0, 1.04983987667546, sourcebus, sourcebus, 0, 1.0385778006317, 0, 1.04951540974258, 337, 1
32.45, 0, 1.04976866628177, 0, 1.04982698765778, sourcebus, sourcebus, 0, 1.04196496529237, 0, 1.04944922896428, 562, 1
32.4666666666667, 0, 1.04977169626476, 0, 1.0498259799725, sourcebus, sourcebus, 0, 1.04124949775572, 0, 1.04943786660859, 562, 1
32.4833333333333, 0, 1.04977326716954, 0, 1.04983056122895, sourcebus, sourcebus, 0, 1.0409777455652, 0, 1.0494492650623, 562, 1
32.5, 0, 1.04955533978901, 0, 1.04977754910386, sourcebus, sourcebus, 0, 1.00821737662016, 76, 1.05180456462104, 639, 604
32.5166666666667, 0, 1.04956944131968, 0, 1.04978346970009, sourcebus, sourcebus, 0, 1.00904460803042, 135, 1.05284658737082, 639, 604
32.5333333333333, 0, 1.04956432443315, 0, 1.04977955961926, sourcebus, sourcebus, 0, 1.00896410479739, 137, 1.05308707819164, 639, 604
32.55, 0, 1.04977930645448, 0, 1.04982370635244, sourcebus, sourcebus, 0, 1.04177510830379, 0, 1.04942781576797, 898, 1
32.5666666666667, 0, 1.0495860377965, 0, 1.04978308065709, sourcebus, sourcebus, 0, 1.03251088928595, 0, 1.04931247550323, 276, 1
32.5833333333333, 0, 1.049601305841, 0, 1.0498633430189, sourcebus, sourcebus, 0, 1.03212568147962, 166, 1.05022964318245, 276, 562
32.6, 0, 1.04959552289187, 0, 1.04985739652164, sourcebus, sourcebus, 0, 1.03201020878432, 133, 1.05023547027614, 276, 562
32.6166666666667, 0, 1.04968910423868, 0, 1.04985728013635, sourcebus, sourcebus, 0, 1.03372503404132, 0, 1.04960788152895, 502, 1
32.6333333333333, 0, 1.04974860034048, 0, 1.04985859066424, sourcebus, sourcebus, 0, 1.03982958786402, 0, 1.04958759767692, 898, 1
32.65, 0, 1.0497456437264, 0, 1.04985378579343, sourcebus, sourcebus, 0, 1.03987855642415, 0, 1.04957456658271, 898, 1
32.6666666666667, 0, 1.04972747869764, 0, 1.04985891347509, sourcebus, sourcebus, 0, 1.03365687612267, 0, 1.04953815288581, 639, 1
32.6833333333333, 0, 1.04973059528291, 0, 1.04984705322094, sourcebus, sourcebus, 0, 1.0341529206077, 0, 1.04950493713388, 639, 1
32.7, 0, 1.04969212176367, 0, 1.04984731529658, sourcebus, sourcebus, 0, 1.0266051747148, 0, 1.0494579432165, 639, 1
32.7166666666667, 0, 1.04969069906999, 0, 1.04985028747394, sourcebus, sourcebus, 0, 1.02644322841389, 0, 1.04946373413139, 639, 1
32.7333333333333, 0, 1.04968968090677, 0, 1.0498561037559, sourcebus, sourcebus, 0, 1.02627745987165, 0, 1.04945555247119, 639, 1
32.75, 0, 1.04963194169726, 0, 1.04985744150578, sourcebus, sourcebus, 0, 1.02314594601868, 0, 1.04946525289025, 639, 1
32.7666666666667, 0, 1.04963136177817, 0, 1.04986846728167, sourcebus, sourcebus, 0, 1.02271547736442, 7, 1.05005780038105, 639, 604
32.7833333333333, 0, 1.04962796798959, 0, 1.04980960985485, sourcebus, sourcebus, 0, 1.02396688925286, 59, 1.05036521982338, 639, 604
32.8, 0, 1.04968479614497, 0, 1.04981307190082, sourcebus, sourcebus, 0, 1.02696997142198, 0, 1.04974285271108, 639, 616
32.8166666666667, 0, 1.0496803473202, 0, 1.04980786751331, sourcebus, sourcebus, 0, 1.0278767572375, 0, 1.04985439822635, 639, 604
32.8333333333333, 0, 1.04968057894952, 0, 1.04981073796162, sourcebus, sourcebus, 0, 1.02775592890735, 0, 1.04997553386446, 639, 604
32.85, 0, 1.04968256871776, 0, 1.04981654509878, sourcebus, sourcebus, 0, 1.02890496991324, 37, 1.05029000986185, 639, 604
32.8666666666667, 0, 1.04968441636726, 0, 1.04982768212718, sourcebus, sourcebus, 0, 1.02802525026711, 59, 1.05030958535567, 639, 604
32.8833333333333, 0, 1.04969872574152, 0, 1.04982829412296, sourcebus, sourcebus, 0, 1.02866336442381, 10, 1.05013377854653, 639, 604
32.9, 0, 1.04970842701558, 0, 1.04983147231144, sourcebus, sourcebus, 0, 1.02803349441034, 7, 1.05005890933685, 639, 604
32.9166666666667, 0, 1.04971001990079, 0, 1.04984471978817, sourcebus, sourcebus, 0, 1.02789511205368, 73, 1.05070758632357, 639, 604
32.9333333333333, 0, 1.04969942101806, 0, 1.0498437901263, sourcebus, sourcebus, 0, 1.0274765638882, 73, 1.05070307340192, 639, 604
32.95, 0, 1.0496469398532, 0, 1.04984151481757, sourcebus, sourcebus, 0, 1.0256906722427, 126, 1.05126138391295, 639, 604
32.9666666666667, 0, 1.04964744275059, 0, 1.04980602653819, sourcebus, sourcebus, 0, 1.02602555917275, 0, 1.04941676808141, 639, 1
32.9833333333333, 0, 1.04964860337351, 0, 1.04980631425164, sourcebus, sourcebus, 0, 1.02606929669363, 0, 1.04941648533564, 639, 1
33, 0, 1.04971270023662, 0, 1.04980152487952, sourcebus, sourcebus, 0, 1.03335543441719, 0, 1.04939305764385, 682, 1
33.0166666666667, 0, 1.04967338981539, 0, 1.04985116346301, sourcebus, sourcebus, 0, 1.03174175582187, 108, 1.05058540937426, 682, 604
33.0333333333333, 0, 1.0496729007251, 0, 1.049856724744, sourcebus, sourcebus, 0, 1.03168580149104, 609, 1.05110360306, 682, 616
33.05, 0, 1.04967592085395, 0, 1.04981149924213, sourcebus, sourcebus, 0, 1.03113807244082, 0, 1.04941442371959, 682, 1
33.0666666666667, 0, 1.04968368539083, 0, 1.04987051141544, sourcebus, sourcebus, 0, 1.0305460657569, 0, 1.04949164986485, 682, 1
33.0833333333333, 0, 1.04962932644395, 0, 1.04986520518487, sourcebus, sourcebus, 0, 1.02765463239578, 107, 1.05038073909153, 682, 682
33.1, 0, 1.04955577005447, 0, 1.04980457374043, sourcebus, sourcebus, 0, 1.0261057455264, 223, 1.05128889817977, 337, 682
33.1166666666667, 0, 1.04955078355318, 0, 1.04980779947675, sourcebus, sourcebus, 0, 1.02624828476969, 565, 1.05148165804951, 337, 682
33.1333333333333, 0, 1.04955305890208, 0, 1.04981073979387, sourcebus, sourcebus, 0, 1.02609625906506, 490, 1.05148313709462, 337, 682
33.15, 0, 1.04963566294514, 0, 1.04987466635532, sourcebus, sourcebus, 0, 1.02786561277192, 75, 1.05022782796189, 899, 868
33.1666666666667, 0, 1.04955225890032, 0, 1.04984394775408, sourcebus, sourcebus, 0, 1.02305413057518, 0, 1.04936303372267, 639, 1
33.1833333333333, 0, 1.0495997847842, 0, 1.04984929956028, sourcebus, sourcebus, 0, 1.024900159178, 0, 1.04940271561154, 639, 1
33.2, 0, 1.04959680846489, 0, 1.0497906799519, sourcebus, sourcebus, 0, 1.02588718587758, 0, 1.04936185122495, 639, 1
33.2166666666667, 0, 1.04948115695818, 0, 1.04976378206402, sourcebus, sourcebus, 0, 1.02091513326623, 0, 1.04978228743378, 639, 604
33.2333333333333, 0, 1.04948177468625, 0, 1.04977707845932, sourcebus, sourcebus, 0, 1.02067870784826, 67, 1.05049717325991, 639, 604
33.25, 0, 1.04943706616679, 0, 1.04981841302919, sourcebus, sourcebus, 0, 1.01756718587384, 95, 1.05092296745347, 639, 604
33.2666666666667, 0, 1.04937778254953, 0, 1.0498113233897, sourcebus, sourcebus, 0, 1.01571669097952, 397, 1.05163134255861, 639, 604
33.2833333333333, 0, 1.04937922904038, 0, 1.04981719486334, sourcebus, sourcebus, 0, 1.01568799201281, 395, 1.05160004133119, 639, 604
33.3, 0, 1.04943198965562, 0, 1.04980946042465, sourcebus, sourcebus, 0, 1.01772213083278, 109, 1.05102437039589, 639, 604
33.3166666666667, 0, 1.04947863529153, 0, 1.0498175308174, sourcebus, sourcebus, 0, 1.0184134164846, 69, 1.05059038764274, 639, 604
33.3333333333333, 0, 1.04947581916574, 0, 1.04981755384689, sourcebus, sourcebus, 0, 1.0182913049024, 86, 1.05068190340963, 639, 604
33.35, 0, 1.04947369589945, 0, 1.04981935937478, sourcebus, sourcebus, 0, 1.01812872112178, 91, 1.05079973171793, 639, 604
33.3666666666667, 0, 1.04939877936241, 0, 1.0498193687885, sourcebus, sourcebus, 0, 1.01523828680879, 367, 1.05168254904542, 899, 604
33.3833333333333, 0, 1.04940178833356, 0, 1.04982336701961, sourcebus, sourcebus, 0, 1.0152394030402, 361, 1.05164722897395, 639, 616
33.4, 0, 1.04940042428264, 0, 1.04981079948494, sourcebus, sourcebus, 0, 1.01172181540118, 851, 1.05946119087975, 562, 604
33.4166666666667, 0, 1.04939751037959, 0, 1.04981223772914, sourcebus, sourcebus, 0, 1.01423885594009, 840, 1.05866604128293, 562, 604
33.4333333333333, 0, 1.04903296229934, 0, 1.04980376651481, sourcebus, sourcebus, 0, 0.992686903139038, 852, 1.06032270707441, 899, 616
33.45, 0, 1.04903705704813, 0, 1.04981472887099, sourcebus, sourcebus, 0, 0.990534599282903, 900, 1.06184697200909, 639, 604
33.4666666666667, 0, 1.04897136532324, 0, 1.04981856513849, sourcebus, sourcebus, 0, 0.981649623706905, 900, 1.0639797155486, 639, 604
33.4833333333333, 0, 1.0492767887004, 0, 1.04981818855618, sourcebus, sourcebus, 0, 0.998796542660513, 881, 1.0575335810347, 639, 604
33.5, 0, 1.04935579337875, 0, 1.0498145687536, sourcebus, sourcebus, 0, 1.00985859597201, 853, 1.05555387295739, 639, 604
33.5166666666667, 0, 1.04939801094628, 0, 1.0498175820926, sourcebus, sourcebus, 0, 1.01384825922363, 854, 1.05455565442721, 639, 868
33.5333333333333, 0, 1.04939476933157, 0, 1.04982918968595, sourcebus, sourcebus, 0, 1.01349274141102, 855, 1.05454617089137, 639, 885
33.55, 0, 1.04944888236689, 0, 1.04990075548721, sourcebus, sourcebus, 0, 1.01465407304968, 852, 1.05429083800433, 639, 604
33.5666666666667, 0, 1.04956159982172, 0, 1.04990332310318, sourcebus, sourcebus, 0, 1.02292917082044, 779, 1.05202354381498, 899, 868
33.5833333333333, 0, 1.04956189860788, 0, 1.04990286690862, sourcebus, sourcebus, 0, 1.02298672090389, 620, 1.05151075478727, 899, 868
33.6, 0, 1.04961674682731, 0, 1.04991139773454, sourcebus, sourcebus, 0, 1.02525073493835, 239, 1.05072606708509, 899, 868
33.6166666666667, 0, 1.04961673148486, 0, 1.04991123983311, sourcebus, sourcebus, 0, 1.02525948086543, 223, 1.0506058108421, 899, 868
33.6333333333333, 0, 1.0496950328056, 0, 1.04991598746402, sourcebus, sourcebus, 0, 1.02861455670021, 179, 1.0502860021514, 899, 604
33.65, 0, 1.04969117302557, 0, 1.04991079354068, sourcebus, sourcebus, 0, 1.02844904259398, 87, 1.05010444885448, 899, 604
33.6666666666667, 0, 1.04963213033009, 0, 1.04990550354825, sourcebus, sourcebus, 0, 1.02419600261187, 231, 1.05065805814122, 899, 873
33.6833333333333, 0, 1.04958997079027, 0, 1.04990710094181, sourcebus, sourcebus, 0, 1.02260241385784, 366, 1.05068054157713, 899, 868
33.7, 0, 1.04959204383512, 0, 1.04990135666239, sourcebus, sourcebus, 0, 1.02279756540124, 104, 1.05041893877877, 899, 868
33.7166666666667, 0, 1.04964228283224, 0, 1.04979931559132, sourcebus, sourcebus, 0, 1.02928618695811, 0, 1.04991303667161, 899, 604
33.7333333333333, 0, 1.04968287266179, 0, 1.04978858101875, sourcebus, sourcebus, 0, 1.03161120535373, 0, 1.04932838316619, 899, 1
33.75, 0, 1.04967780581572, 0, 1.0497836606404, sourcebus, sourcebus, 0, 1.03143446532098, 0, 1.04932110927881, 899, 1
33.7666666666667, 0, 1.04967939864836, 0, 1.04976485043223, sourcebus, sourcebus, 0, 1.03117891014412, 0, 1.04921102176041, 899, 1
33.7833333333333, 0, 1.04965335366852, 0, 1.04975717549394, sourcebus, sourcebus, 0, 1.02958609399048, 0, 1.04917314137923, 899, 1
33.8, 0, 1.04959527748838, 0, 1.04971389140443, sourcebus, sourcebus, 0, 1.02563399423427, 0, 1.04913499789417, 899, 1
33.8166666666667, 0, 1.04959545209805, 0, 1.04977529087384, sourcebus, sourcebus, 0, 1.02526396524584, 17, 1.05022057131807, 899, 604
33.8333333333333, 0, 1.04962480521872, 0, 1.04977325182619, sourcebus, sourcebus, 0, 1.02744870057728, 0, 1.0495318458748, 899, 604
33.85, 0, 1.04961711698075, 0, 1.04976825591995, sourcebus, sourcebus, 0, 1.02933548724622, 0, 1.04939481153871, 899, 617
33.8666666666667, 0, 1.0496335038534, 0, 1.04976413342994, sourcebus, sourcebus, 0, 1.03023539799823, 0, 1.04926827741797, 899, 1
33.8833333333333, 0, 1.04963281609347, 0, 1.0497684399108, sourcebus, sourcebus, 0, 1.03029838212778, 0, 1.04933978227129, 899, 604
33.9, 0, 1.04930565680933, 0, 1.04975649484667, sourcebus, sourcebus, 0, 1.00767615692497, 853, 1.05591954400269, 899, 604
33.9166666666667, 0, 1.04925595515162, 0, 1.0497579065975, sourcebus, sourcebus, 0, 1.0037219838781, 853, 1.05702729793721, 899, 604
33.9333333333333, 0, 1.04926085645801, 0, 1.04975216462066, sourcebus, sourcebus, 0, 1.00406409750504, 853, 1.05673971506064, 899, 604
33.95, 0, 1.0495770128413, 0, 1.04977065900964, sourcebus, sourcebus, 0, 1.02782385496641, 0, 1.0492727488534, 899, 1
33.9666666666667, 0, 1.04963963990533, 0, 1.04977069514098, sourcebus, sourcebus, 0, 1.03224860963977, 0, 1.04924946232755, 899, 1
33.9833333333333, 0, 1.04962210921338, 0, 1.049719347855, sourcebus, sourcebus, 0, 1.031770530873, 0, 1.04909632477686, 899, 1
34, 0, 1.04965320665098, 0, 1.04977567507591, sourcebus, sourcebus, 0, 1.03154620599275, 0, 1.0492777765331, 899, 1
34.0166666666667, 0, 1.04965346892283, 0, 1.04985363394761, sourcebus, sourcebus, 0, 1.03135878261283, 797, 1.05199952904482, 899, 604
34.0333333333333, 0, 1.04965578876327, 0, 1.04986165472578, sourcebus, sourcebus, 0, 1.03082174362833, 812, 1.05220737315766, 899, 604
34.05, 0, 1.04967238599707, 0, 1.04987509167418, sourcebus, sourcebus, 0, 1.0300649565658, 840, 1.05191296627942, 899, 868
34.0666666666667, 0, 1.04967238609685, 0, 1.0498750912474, sourcebus, sourcebus, 0, 1.03006486429224, 840, 1.05191300761152, 899, 868
34.0833333333333, 0, 1.04961662270542, 0, 1.04987144727033, sourcebus, sourcebus, 0, 1.0261872258675, 853, 1.05352947007836, 639, 604
34.1, 0, 1.0496864578691, 0, 1.04988391967481, sourcebus, sourcebus, 0, 1.02981516925454, 853, 1.05291177437293, 639, 604
34.1166666666667, 0, 1.04969219313347, 0, 1.04982520832739, sourcebus, sourcebus, 0, 1.0303478259808, 0, 1.04955570329796, 639, 604
34.1333333333333, 0, 1.04968873725942, 0, 1.04982647374079, sourcebus, sourcebus, 0, 1.03031409481337, 0, 1.04974553621978, 639, 604
34.15, 0, 1.0496840248963, 0, 1.04982629698174, sourcebus, sourcebus, 0, 1.03018314553008, 0, 1.04984673606999, 639, 604
34.1666666666667, 0, 1.04967571338871, 0, 1.04989212413979, sourcebus, sourcebus, 0, 1.03040445641495, 854, 1.05354713862016, 639, 604
34.1833333333333, 0, 1.04967863327275, 0, 1.04988591501531, sourcebus, sourcebus, 0, 1.03089473713176, 853, 1.05316594620612, 639, 604
34.2, 0, 1.04961369315934, 0, 1.04988123156071, sourcebus, sourcebus, 0, 1.02636155658573, 891, 1.05392508232094, 639, 604
34.2166666666667, 0, 1.04960755942187, 0, 1.04988034627721, sourcebus, sourcebus, 0, 1.02613778613958, 892, 1.05386776821661, 639, 604
34.2333333333333, 0, 1.04961164291684, 0, 1.04988024403091, sourcebus, sourcebus, 0, 1.02547985903264, 892, 1.05365652131473, 639, 604
34.25, 0, 1.0496752868946, 0, 1.04988821838402, sourcebus, sourcebus, 0, 1.02887066600583, 853, 1.05280103980057, 639, 604
34.2666666666667, 0, 1.04967882837554, 0, 1.04988246306559, sourcebus, sourcebus, 0, 1.02886015398533, 852, 1.05190310996235, 639, 604
34.2833333333333, 0, 1.04967398426563, 0, 1.04988048006559, sourcebus, sourcebus, 0, 1.0319515578253, 853, 1.05272524653094, 639, 604
34.3, 0, 1.04962458405864, 0, 1.04987909998741, sourcebus, sourcebus, 0, 1.02587554386096, 858, 1.0546572823013, 682, 604
34.3166666666667, 0, 1.0495705792906, 0, 1.04987651105909, sourcebus, sourcebus, 0, 1.02406428940929, 897, 1.05528105547646, 682, 604
34.3333333333333, 0, 1.04928204864757, 0, 1.04987677063243, sourcebus, sourcebus, 0, 0.992128186153599, 900, 1.06432092574473, 899, 868
34.35, 0, 1.04933517073646, 0, 1.04987845056422, sourcebus, sourcebus, 0, 0.994741135486871, 900, 1.06349357340756, 899, 868
34.3666666666667, 0, 1.04933663814155, 0, 1.0498785324438, sourcebus, sourcebus, 0, 0.994964662991288, 900, 1.06345159390659, 899, 868
34.3833333333333, 0, 1.04962370683789, 0, 1.04981466611756, sourcebus, sourcebus, 0, 1.03035735052061, 0, 1.04945190380392, 639, 1
34.4, 0, 1.0496254177371, 0, 1.04981240762454, sourcebus, sourcebus, 0, 1.03044303106352, 0, 1.04944454650265, 639, 1
34.4166666666667, 0, 1.04962541674145, 0, 1.04980947790602, sourcebus, sourcebus, 0, 1.03044417733203, 0, 1.04943584267361, 639, 1
34.4333333333333, 0, 1.04974747428587, 0, 1.04980197412039, sourcebus, sourcebus, 0, 1.03706665820167, 0, 1.04936325779663, 619, 1
34.45, 0, 1.04974573257802, 0, 1.04980224466046, sourcebus, sourcebus, 0, 1.03707798254604, 0, 1.04936483257114, 619, 1
34.4666666666667, 0, 1.04974255925324, 0, 1.04979577577503, sourcebus, sourcebus, 0, 1.03722622319811, 0, 1.04934484547383, 619, 1
34.4833333333333, 0, 1.04974696351243, 0, 1.04979597305993, sourcebus, sourcebus, 0, 1.03708712555768, 0, 1.04934195454027, 619, 1
34.5, 0, 1.04973136811659, 0, 1.04975408555857, sourcebus, sourcebus, 0, 1.03760549694307, 0, 1.0492253821069, 619, 1
34.5166666666667, 0, 1.04973548239698, 0, 1.04976911325189, sourcebus, sourcebus, 0, 1.03827567553221, 0, 1.04926599596079, 619, 1
34.5333333333333, 0, 1.04974159171921, 0, 1.04976937092017, sourcebus, sourcebus, 0, 1.03815732198479, 0, 1.04927092325835, 619, 1
34.55, 0, 1.04975082435696, 0, 1.04981781023485, sourcebus, sourcebus, 0, 1.03728402576618, 0, 1.04941083411776, 619, 1
34.5666666666667, 0, 1.04974283950719, 0, 1.04981747052418, sourcebus, sourcebus, 0, 1.03730422796412, 0, 1.04941334821877, 619, 1
34.5833333333333, 0, 1.04974557021664, 0, 1.04982311477105, sourcebus, sourcebus, 0, 1.03720631324221, 0, 1.04942883002213, 619, 1
34.6, 0, 1.04975111524014, 0, 1.04982580359008, sourcebus, sourcebus, 0, 1.03756287855598, 0, 1.04944078042587, 619, 1
34.6166666666667, 0, 1.04974211841848, 0, 1.04992723774886, sourcebus, sourcebus, 0, 1.03785925489671, 172, 1.05094424229151, 899, 562
34.6333333333333, 0, 1.04974210012796, 0, 1.04986533743633, sourcebus, sourcebus, 0, 1.03692827284941, 0, 1.04952253036948, 562, 1
34.65, 0, 1.04973962347665, 0, 1.04986830570237, sourcebus, sourcebus, 0, 1.03875779419629, 0, 1.04960573820646, 899, 1
34.6666666666667, 0, 1.04965540261704, 0, 1.04986810605539, sourcebus, sourcebus, 0, 1.02888088266996, 176, 1.05064217520378, 813, 868
34.6833333333333, 0, 1.0496630439606, 0, 1.04993418755578, sourcebus, sourcebus, 0, 1.02778027819745, 813, 1.0511171549032, 813, 562
34.7, 0, 1.04966326077309, 0, 1.04993620958705, sourcebus, sourcebus, 0, 1.02754906268983, 898, 1.05311997449322, 813, 868
34.7166666666667, 0, 1.04967482303772, 0, 1.04989946021968, sourcebus, sourcebus, 0, 1.03071678415865, 892, 1.05234089922714, 813, 868
34.7333333333333, 0, 1.04957885785062, 0, 1.04990315212163, sourcebus, sourcebus, 0, 1.02835626594373, 896, 1.0539497063267, 342, 868
34.75, 0, 1.04957852742891, 0, 1.04989612071806, sourcebus, sourcebus, 0, 1.0284146197595, 892, 1.05368057242396, 342, 885
34.7666666666667, 0, 1.04963109536085, 0, 1.04990376573203, sourcebus, sourcebus, 0, 1.03011721666024, 858, 1.05320349437537, 342, 879
34.7833333333333, 0, 1.04970423785007, 0, 1.04990856370553, sourcebus, sourcebus, 0, 1.03295280499525, 891, 1.05281952157284, 813, 868
34.8, 0, 1.0497072305132, 0, 1.04990739507478, sourcebus, sourcebus, 0, 1.03331673737661, 867, 1.05273133837308, 813, 868
34.8166666666667, 0, 1.04971259339099, 0, 1.04990419306549, sourcebus, sourcebus, 0, 1.03339222506421, 853, 1.05259425645878, 813, 868
34.8333333333333, 0, 1.04970782088587, 0, 1.04990396331222, sourcebus, sourcebus, 0, 1.03288636655557, 855, 1.0526554602768, 813, 868
34.85, 0, 1.04978024576188, 0, 1.04991128420924, sourcebus, sourcebus, 0, 1.03604844255736, 710, 1.05178987368217, 813, 868
34.8666666666667, 0, 1.0497785100218, 0, 1.04991121810791, sourcebus, sourcebus, 0, 1.03621342499108, 812, 1.05178727178994, 813, 868
34.8833333333333, 0, 1.04978441192881, 0, 1.04990254653938, sourcebus, sourcebus, 0, 1.03682916177991, 440, 1.05080330281614, 813, 813
34.9, 0, 1.04978438488015, 0, 1.04990253891829, sourcebus, sourcebus, 0, 1.03682832879112, 439, 1.050802618396, 813, 813
34.9166666666667, 0, 1.04979157070074, 0, 1.04989386718763, sourcebus, sourcebus, 0, 1.03751757923661, 0, 1.04999943595969, 813, 813
34.9333333333333, 0, 1.04976438881793, 0, 1.04983547601039, sourcebus, sourcebus, 0, 1.03845258560648, 0, 1.04948039623806, 502, 1
34.95, 0, 1.04976553600746, 0, 1.04983252627361, sourcebus, sourcebus, 0, 1.03853021551368, 0, 1.0494711905303, 502, 1
34.9666666666667, 0, 1.04976567228165, 0, 1.04983252132438, sourcebus, sourcebus, 0, 1.03845763060587, 0, 1.04947312530508, 502, 1
34.9833333333333, 0, 1.04980755271688, 0, 1.04988176793359, sourcebus, sourcebus, 0, 1.03907907974352, 0, 1.04962183457895, 813, 1
35, 0, 1.04982893249553, 0, 1.04988964166341, sourcebus, sourcebus, 0, 1.04141652853345, 0, 1.04965451286073, 458, 1
35.0166666666667, 0, 1.04983261262271, 0, 1.04989471716849, sourcebus, sourcebus, 0, 1.04149891083806, 0, 1.04964632803969, 458, 1
35.0333333333333, 0, 1.0498320624194, 0, 1.04988240270327, sourcebus, sourcebus, 0, 1.0416564079041, 0, 1.04960583047, 458, 1
35.05, 0, 1.04983195044435, 0, 1.04987981769509, sourcebus, sourcebus, 0, 1.04176909706043, 0, 1.04959417066488, 458, 1
35.0666666666667, 0, 1.04979822055547, 0, 1.04987727723922, sourcebus, sourcebus, 0, 1.03989144337822, 0, 1.0495854091839, 458, 1
35.0833333333333, 0, 1.04980142124177, 0, 1.04987302422509, sourcebus, sourcebus, 0, 1.04007082727818, 0, 1.04958431673521, 458, 1
35.1, 0, 1.04980698991844, 0, 1.04987289788595, sourcebus, sourcebus, 0, 1.04038492767174, 0, 1.04957400233463, 458, 1
35.1166666666667, 0, 1.04981480407796, 0, 1.04993640334864, sourcebus, sourcebus, 0, 1.04213811932396, 0, 1.04974234881574, 899, 1
35.1333333333333, 0, 1.04958010485574, 0, 1.04986527181998, sourcebus, sourcebus, 0, 1.0125047928724, 869, 1.05623187067631, 562, 562
35.15, 0, 1.04957469410439, 0, 1.04986806054237, sourcebus, sourcebus, 0, 1.01217163868103, 892, 1.05641788777898, 562, 562
35.1666666666667, 0, 1.04958518011749, 0, 1.04985344209115, sourcebus, sourcebus, 0, 1.01317586524182, 826, 1.05541479444206, 562, 562
35.1833333333333, 0, 1.04982908867312, 0, 1.04992383459127, sourcebus, sourcebus, 0, 1.04306647756514, 0, 1.04971783433835, 899, 1
35.2, 0, 1.0498267425204, 0, 1.04992210452018, sourcebus, sourcebus, 0, 1.04236436234027, 104, 1.0500323846034, 502, 562
35.2166666666667, 0, 1.04982356116036, 0, 1.04992979907912, sourcebus, sourcebus, 0, 1.04254550345794, 137, 1.05027127375409, 502, 562
35.2333333333333, 0, 1.04982045607658, 0, 1.04993961590709, sourcebus, sourcebus, 0, 1.04198557998357, 866, 1.05097550094099, 502, 562
35.25, 0, 1.04982200240714, 0, 1.0499330833486, sourcebus, sourcebus, 0, 1.04244647345325, 0, 1.04979856129797, 755, 34
35.2666666666667, 0, 1.04972674212009, 0, 1.04993299981986, sourcebus, sourcebus, 0, 1.03418513546149, 900, 1.05295428812475, 817, 817
35.2833333333333, 0, 1.04973797299166, 0, 1.04993479175524, sourcebus, sourcebus, 0, 1.03494565865563, 900, 1.05282563145908, 817, 817
35.3, 0, 1.04973704912411, 0, 1.04993146008131, sourcebus, sourcebus, 0, 1.0353009029218, 900, 1.0527199952847, 817, 817
35.3166666666667, 0, 1.04974424729115, 0, 1.04993173492095, sourcebus, sourcebus, 0, 1.03600727809581, 900, 1.05253148323183, 860, 860
35.3333333333333, 0, 1.04974354155358, 0, 1.049926893305, sourcebus, sourcebus, 0, 1.03625847018984, 897, 1.05240683014615, 860, 860
35.35, 0, 1.04967927425307, 0, 1.04992973790039, sourcebus, sourcebus, 0, 1.03434605963818, 900, 1.05348664411382, 860, 868
35.3666666666667, 0, 1.04967532054564, 0, 1.04992958417723, sourcebus, sourcebus, 0, 1.03413170889367, 900, 1.05355622853163, 860, 868
35.3833333333333, 0, 1.0496772155338, 0, 1.04992955688019, sourcebus, sourcebus, 0, 1.03378361191556, 900, 1.05342707795565, 860, 868
35.4, 0, 1.04968024064071, 0, 1.0499255916072, sourcebus, sourcebus, 0, 1.03482411398061, 900, 1.05330246736002, 860, 868
35.4166666666667, 0, 1.04968334176332, 0, 1.0499161042105, sourcebus, sourcebus, 0, 1.03453594677081, 900, 1.05255746288675, 860, 868
35.4333333333333, 0, 1.0496814301901, 0, 1.04990674417934, sourcebus, sourcebus, 0, 1.03450153568664, 895, 1.05207165034657, 860, 868
35.45, 0, 1.04968232357056, 0, 1.04982058646564, sourcebus, sourcebus, 0, 1.03498964422868, 0, 1.04939690713133, 860, 1
35.4666666666667, 0, 1.04967696018127, 0, 1.04981732239547, sourcebus, sourcebus, 0, 1.03476344386351, 0, 1.04938957924278, 539, 1
35.4833333333333, 0, 1.04967695810863, 0, 1.04981472551339, sourcebus, sourcebus, 0, 1.03478357865064, 0, 1.04938196106878, 539, 1
35.5, 0, 1.04968375914467, 0, 1.04990628437846, sourcebus, sourcebus, 0, 1.03364219382735, 894, 1.0518752671884, 860, 868
35.5166666666667, 0, 1.04968243710327, 0, 1.0498927570655, sourcebus, sourcebus, 0, 1.03356976739828, 852, 1.0510386097378, 860, 890
35.5333333333333, 0, 1.0496782680216, 0, 1.04989561101256, sourcebus, sourcebus, 0, 1.03335477319343, 869, 1.05128086273977, 860, 868
35.55, 0, 1.04968346228862, 0, 1.04989225578274, sourcebus, sourcebus, 0, 1.03367224547526, 842, 1.05085190044246, 860, 860
35.5666666666667, 0, 1.04968344000332, 0, 1.04988032246514, sourcebus, sourcebus, 0, 1.03372403240022, 218, 1.05020597292402, 860, 860
35.5833333333333, 0, 1.04958241214784, 0, 1.04987924651076, sourcebus, sourcebus, 0, 1.03095040946709, 899, 1.05131364807701, 860, 860
35.6, 0, 1.04958215071588, 0, 1.0498779161636, sourcebus, sourcebus, 0, 1.03095231360515, 898, 1.05116597437261, 860, 860
35.6166666666667, 0, 1.04964323487464, 0, 1.04988429918498, sourcebus, sourcebus, 0, 1.03606255308665, 406, 1.05053961357072, 860, 74
35.6333333333333, 0, 1.04961209258893, 0, 1.04988309847954, sourcebus, sourcebus, 0, 1.03140067827727, 892, 1.05198396506738, 562, 562
35.65, 0, 1.04961689752759, 0, 1.04988333242291, sourcebus, sourcebus, 0, 1.0316313046007, 892, 1.05198081440519, 562, 562
35.6666666666667, 0, 1.04961232298439, 0, 1.04988938441193, sourcebus, sourcebus, 0, 1.03152892960993, 900, 1.05240704530655, 562, 562
35.6833333333333, 0, 1.04968601286492, 0, 1.04988239481978, sourcebus, sourcebus, 0, 1.0336933052634, 207, 1.0512980338878, 562, 562
35.7, 0, 1.04968612258449, 0, 1.04980587264146, sourcebus, sourcebus, 0, 1.0341683845541, 0, 1.04939812785073, 562, 1
35.7166666666667, 0, 1.0496821966684, 0, 1.04979788028698, sourcebus, sourcebus, 0, 1.03544953114437, 0, 1.04935587339202, 562, 1
35.7333333333333, 0, 1.04968196030115, 0, 1.04973443230457, sourcebus, sourcebus, 0, 1.03572100146976, 0, 1.04916563398315, 562, 1
35.75, 0, 1.04968081050543, 0, 1.04973575729032, sourcebus, sourcebus, 0, 1.03571594777917, 0, 1.0491700234138, 562, 1
35.7666666666667, 0, 1.04967834031, 0, 1.04969615109365, sourcebus, sourcebus, 0, 1.0360829898502, 0, 1.049039115283, 562, 1
35.7833333333333, 0, 1.04967834242928, 0, 1.04970118634775, sourcebus, sourcebus, 0, 1.03605637884121, 0, 1.04905739387815, 562, 1
35.8, 0, 1.04969366133027, 0, 1.04969579818361, sourcebus, sourcebus, 0, 1.03652415835492, 0, 1.04903366696507, 813, 1
35.8166666666667, 0, 1.04969486146283, 0, 1.0497368699043, sourcebus, sourcebus, 0, 1.03654950120692, 0, 1.04916801709062, 562, 1
35.8333333333333, 0, 1.04967180533897, 0, 1.04970373777118, sourcebus, sourcebus, 0, 1.03706143133675, 0, 1.04906713222413, 562, 1
35.85, 0, 1.04969064106267, 0, 1.04974011562285, sourcebus, sourcebus, 0, 1.03670201448463, 0, 1.04917219017463, 562, 1
35.8666666666667, 0, 1.04963528223603, 0, 1.04973759277658, sourcebus, sourcebus, 0, 1.03457412024001, 0, 1.04919046971822, 562, 1
35.8833333333333, 0, 1.04963551263897, 0, 1.04973623650756, sourcebus, sourcebus, 0, 1.03446394343164, 0, 1.04918994446159, 562, 1
35.9, 0, 1.04962737023756, 0, 1.04970942702568, sourcebus, sourcebus, 0, 1.03398380533515, 0, 1.04904766160101, 614, 1
35.9166666666667, 0, 1.0496271943398, 0, 1.04970447603491, sourcebus, sourcebus, 0, 1.03414388860721, 0, 1.04903141762322, 614, 1
35.9333333333333, 0, 1.04961466333907, 0, 1.04969921480901, sourcebus, sourcebus, 0, 1.03321221799407, 0, 1.04900902451993, 562, 1
35.95, 0, 1.04961862331304, 0, 1.04970775679998, sourcebus, sourcebus, 0, 1.03303803747164, 0, 1.04903664402865, 562, 1
35.9666666666667, 0, 1.049617541674, 0, 1.04968476910531, sourcebus, sourcebus, 0, 1.0335396170853, 0, 1.04896418595184, 562, 1
35.9833333333333, 0, 1.04960601689582, 0, 1.04967875652071, sourcebus, sourcebus, 0, 1.03226500583641, 0, 1.04897108181148, 614, 1
36, 0, 1.04960771931821, 0, 1.04967593911755, sourcebus, sourcebus, 0, 1.03241283472638, 0, 1.0489620327869, 614, 1
36.0166666666667, 0, 1.04961606722585, 0, 1.04977478722924, sourcebus, sourcebus, 0, 1.03223564832741, 0, 1.0493078641356, 562, 1
36.0333333333333, 0, 1.04962139394683, 0, 1.04992157801092, sourcebus, sourcebus, 0, 1.02993308520364, 900, 1.05507642201052, 813, 682
36.05, 0, 1.04962174867137, 0, 1.0499211392572, sourcebus, sourcebus, 0, 1.03268785124557, 900, 1.05485064729107, 562, 682
36.0666666666667, 0, 1.04955776188941, 0, 1.04991414923424, sourcebus, sourcebus, 0, 1.02662500151352, 900, 1.05650267042053, 562, 682
36.0833333333333, 0, 1.0496134677161, 0, 1.0499119693242, sourcebus, sourcebus, 0, 1.03093090198651, 900, 1.05454463182059, 682, 682
36.1, 0, 1.04961468976824, 0, 1.04991198174228, sourcebus, sourcebus, 0, 1.03125567594346, 900, 1.05450880734905, 682, 682
36.1166666666667, 0, 1.04960011344521, 0, 1.04990133051871, sourcebus, sourcebus, 0, 1.02725816818001, 900, 1.05500082822296, 682, 682
36.1333333333333, 0, 1.04951250177171, 0, 1.04988938702489, sourcebus, sourcebus, 0, 1.02694783950188, 900, 1.05571098182032, 682, 682
36.15, 0, 1.04951194470893, 0, 1.04983423051519, sourcebus, sourcebus, 0, 1.02739260138909, 851, 1.05288591862898, 682, 682
36.1666666666667, 0, 1.04948369125887, 0, 1.04984248459967, sourcebus, sourcebus, 0, 1.02446612016131, 892, 1.05399704088141, 611, 682
36.1833333333333, 0, 1.04948542309113, 0, 1.04985219189456, sourcebus, sourcebus, 0, 1.0225019023116, 900, 1.05429458429688, 611, 682
36.2, 0, 1.04948730667623, 0, 1.04991243853793, sourcebus, sourcebus, 0, 1.0224406875451, 900, 1.05738221223405, 611, 682
36.2166666666667, 0, 1.04948212955989, 0, 1.04992140301799, sourcebus, sourcebus, 0, 1.02225109138469, 900, 1.05784148725076, 611, 682
36.2333333333333, 0, 1.04948421913922, 0, 1.04992147901208, sourcebus, sourcebus, 0, 1.02245021539316, 900, 1.05777765914468, 611, 682
36.25, 0, 1.04948003332004, 0, 1.04992116562521, sourcebus, sourcebus, 0, 1.02171209669595, 900, 1.05767754242249, 611, 611
36.2666666666667, 0, 1.04948504251348, 0, 1.04992135840129, sourcebus, sourcebus, 0, 1.02219838463463, 900, 1.05754206700622, 611, 611
36.2833333333333, 0, 1.04948090131747, 0, 1.049819771235, sourcebus, sourcebus, 0, 1.02283793520652, 0, 1.04925649537674, 611, 1
36.3, 0, 1.04949455799183, 0, 1.04982268112644, sourcebus, sourcebus, 0, 1.02392942546015, 0, 1.0492743364861, 611, 1
36.3166666666667, 0, 1.0496082478097, 0, 1.04969191077087, sourcebus, sourcebus, 0, 1.03169466030025, 0, 1.04902039046318, 611, 1
36.3333333333333, 0, 1.04960844100843, 0, 1.04992693008532, sourcebus, sourcebus, 0, 1.030916304144, 900, 1.05593842018165, 611, 611
36.35, 0, 1.04960862463526, 0, 1.049926876797, sourcebus, sourcebus, 0, 1.03136605205635, 900, 1.05579718613868, 611, 611
36.3666666666667, 0, 1.04961051949757, 0, 1.04993161324961, sourcebus, sourcebus, 0, 1.03004360928003, 900, 1.05565668108132, 611, 611
36.3833333333333, 0, 1.04969720117187, 0, 1.04993165144248, sourcebus, sourcebus, 0, 1.03579395597047, 900, 1.05265288545854, 682, 682
36.4, 0, 1.04969670346896, 0, 1.04993639147617, sourcebus, sourcebus, 0, 1.03556050891685, 900, 1.05296770596748, 682, 682
36.4166666666667, 0, 1.04969145060029, 0, 1.04993305914847, sourcebus, sourcebus, 0, 1.03588862797303, 900, 1.05287487269315, 682, 682
36.4333333333333, 0, 1.04968465263273, 0, 1.04993622730071, sourcebus, sourcebus, 0, 1.0358746629088, 900, 1.05313560048907, 682, 682
36.45, 0, 1.04968953471958, 0, 1.0499420280058, sourcebus, sourcebus, 0, 1.03577243375545, 900, 1.05339945792589, 682, 682
36.4666666666667, 0, 1.04976058061197, 0, 1.04994554028952, sourcebus, sourcebus, 0, 1.03554326555756, 900, 1.0524376250052, 682, 682
36.4833333333333, 0, 1.0497741177483, 0, 1.04994188811752, sourcebus, sourcebus, 0, 1.03972960580267, 900, 1.05141593847342, 611, 611
36.5, 0, 1.04977411545187, 0, 1.04993710123939, sourcebus, sourcebus, 0, 1.03974229943835, 900, 1.05123597891392, 611, 611
