"Hour", "Undervoltages", "Min Voltage", "Overvoltage", "Max Voltage", "Min Bus", "Max Bus", "LV Undervoltages", "Min LV Voltage", "LV Overvoltage", "Max LV Voltage", "Min LV Bus", "Max LV Bus"
36.5166666666667, 0, 1.04976563782268, 0, 1.04993672727653, sourcebus, sourcebus, 0, 1.03919592813603, 900, 1.05136625783573, 611, 611
36.5333333333333, 0, 1.04970070587546, 0, 1.04991878825375, sourcebus, sourcebus, 0, 1.03179544877396, 900, 1.05280261211754, 611, 611
36.55, 0, 1.04970926066131, 0, 1.04991343172086, sourcebus, sourcebus, 0, 1.03200614398691, 894, 1.05208218256873, 611, 611
36.5666666666667, 0, 1.04970951391049, 0, 1.04990637199339, sourcebus, sourcebus, 0, 1.0319196183462, 857, 1.05170191919721, 611, 611
36.5833333333333, 0, 1.04985225748684, 0, 1.04992142312622, sourcebus, sourcebus, 0, 1.04069682016316, 0, 1.04974534518853, 611, 1
36.6, 0, 1.04984881788068, 0, 1.04992147379803, sourcebus, sourcebus, 0, 1.04050614461456, 0, 1.0497498565856, 611, 1
36.6166666666667, 0, 1.04984503518477, 0, 1.04991711333389, sourcebus, sourcebus, 0, 1.04054834276001, 0, 1.04973211887239, 611, 1
36.6333333333333, 0, 1.04984860029338, 0, 1.04991678995166, sourcebus, sourcebus, 0, 1.04066582623804, 0, 1.04973081225872, 611, 1
36.65, 0, 1.04984430296329, 0, 1.04991679020162, sourcebus, sourcebus, 0, 1.04048544890112, 0, 1.04973213168615, 611, 1
36.6666666666667, 0, 1.04987732216792, 0, 1.04991674661634, sourcebus, sourcebus, 0, 1.04444883854575, 0, 1.04971943296054, 906, 1
36.6833333333333, 0, 1.04988315795273, 0, 1.04991905582312, sourcebus, sourcebus, 0, 1.04473328901318, 0, 1.04972910527091, 906, 1
36.7, 0, 1.04982319903321, 0, 1.04991548902839, sourcebus, sourcebus, 0, 1.03647715706354, 175, 1.05112778139905, 619, 619
36.7166666666667, 0, 1.04982054015225, 0, 1.04991536567554, sourcebus, sourcebus, 0, 1.03637061256308, 175, 1.05117437583921, 619, 619
36.7333333333333, 0, 1.0498191566901, 0, 1.04992116733553, sourcebus, sourcebus, 0, 1.03618561011025, 334, 1.05133565848405, 619, 619
36.75, 0, 1.04981042762564, 0, 1.04991629562314, sourcebus, sourcebus, 0, 1.03577177179391, 375, 1.05140343603934, 619, 619
36.7666666666667, 0, 1.04981042589994, 0, 1.0499122831507, sourcebus, sourcebus, 0, 1.03578248650246, 194, 1.05125287118201, 619, 619
36.7833333333333, 0, 1.04981774757867, 0, 1.04991549434235, sourcebus, sourcebus, 0, 1.03721992096265, 194, 1.05107090352765, 619, 619
36.8, 0, 1.04976644136782, 0, 1.04990985845381, sourcebus, sourcebus, 0, 1.03449174873087, 813, 1.05156658382703, 619, 619
36.8166666666667, 0, 1.04976564403696, 0, 1.04990982928752, sourcebus, sourcebus, 0, 1.034471374404, 813, 1.05157537956248, 619, 619
36.8333333333333, 0, 1.04976693328188, 0, 1.049909781117, sourcebus, sourcebus, 0, 1.03411564567495, 812, 1.05149502453806, 619, 619
36.85, 0, 1.04981925657773, 0, 1.04991426897068, sourcebus, sourcebus, 0, 1.03691973076189, 135, 1.05048702700187, 619, 619
36.8666666666667, 0, 1.04975864814184, 0, 1.04990866025484, sourcebus, sourcebus, 0, 1.03366825811823, 709, 1.05136161691928, 619, 619
36.8833333333333, 0, 1.0497608528034, 0, 1.04991182114132, sourcebus, sourcebus, 0, 1.03384395263369, 805, 1.05150527226576, 619, 619
36.9, 0, 1.0497720534905, 0, 1.04991227569365, sourcebus, sourcebus, 0, 1.03417934427611, 696, 1.05129366693982, 619, 619
36.9166666666667, 0, 1.04983258507725, 0, 1.04991885394678, sourcebus, sourcebus, 0, 1.03747864950124, 110, 1.05041116318754, 619, 619
36.9333333333333, 0, 1.04983369968002, 0, 1.04991400922706, sourcebus, sourcebus, 0, 1.03743240240257, 15, 1.05008072096702, 619, 619
36.95, 0, 1.04982732729836, 0, 1.04991976878233, sourcebus, sourcebus, 0, 1.03697898145702, 143, 1.0507291537879, 619, 619
36.9666666666667, 0, 1.04982884489596, 0, 1.04991984044397, sourcebus, sourcebus, 0, 1.03705996612511, 139, 1.05070376193555, 619, 619
36.9833333333333, 0, 1.04983447327302, 0, 1.04992353234675, sourcebus, sourcebus, 0, 1.03714728187805, 157, 1.05101512781997, 619, 619
37, 0, 1.04984210214353, 0, 1.04992678687495, sourcebus, sourcebus, 0, 1.03750551442538, 158, 1.05102211134732, 619, 619
37.0166666666667, 0, 1.04987012923428, 0, 1.04992946816674, sourcebus, sourcebus, 0, 1.03977586252335, 0, 1.04974988728617, 682, 1
37.0333333333333, 0, 1.04986941657261, 0, 1.04992142326389, sourcebus, sourcebus, 0, 1.03985635426507, 0, 1.04972578082173, 682, 1
37.05, 0, 1.04986958085486, 0, 1.04992511351885, sourcebus, sourcebus, 0, 1.03978039559695, 0, 1.04973514765786, 682, 1
37.0666666666667, 0, 1.04989255940751, 0, 1.04992911786036, sourcebus, sourcebus, 0, 1.04529268393538, 0, 1.04976068703794, 562, 1
37.0833333333333, 0, 1.04989767743672, 0, 1.04992848861835, sourcebus, sourcebus, 0, 1.04563216822984, 0, 1.04975863746955, 562, 1
37.1, 0, 1.04989255929812, 0, 1.04992905280894, sourcebus, sourcebus, 0, 1.04534598271755, 0, 1.04975949785996, 562, 1
37.1166666666667, 0, 1.04987757518452, 0, 1.04992885006829, sourcebus, sourcebus, 0, 1.04394561494495, 0, 1.04977398077234, 562, 1
37.1333333333333, 0, 1.04987674345555, 0, 1.04992885005136, sourcebus, sourcebus, 0, 1.0436420105022, 0, 1.04977423850594, 563, 1
37.15, 0, 1.04982594749565, 0, 1.04992479921151, sourcebus, sourcebus, 0, 1.04133718426856, 0, 1.04990306288853, 458, 458
37.1666666666667, 0, 1.04982590868561, 0, 1.04991971056862, sourcebus, sourcebus, 0, 1.04136739673077, 0, 1.04975528302277, 458, 1
37.1833333333333, 0, 1.04977881569792, 0, 1.04992222241279, sourcebus, sourcebus, 0, 1.03628647200531, 743, 1.05095203188562, 780, 780
37.2, 0, 1.04977918634768, 0, 1.04992224505813, sourcebus, sourcebus, 0, 1.03628716209127, 746, 1.05094330747853, 780, 780
37.2166666666667, 0, 1.04977897404308, 0, 1.04992225446816, sourcebus, sourcebus, 0, 1.03638113356848, 746, 1.05096711676131, 780, 780
37.2333333333333, 0, 1.04978175231384, 0, 1.04992624226224, sourcebus, sourcebus, 0, 1.03657455295565, 766, 1.05120550400704, 780, 780
37.25, 0, 1.04978171290793, 0, 1.04992917780678, sourcebus, sourcebus, 0, 1.0365610928388, 850, 1.05136306750838, 780, 780
37.2666666666667, 0, 1.04978209973604, 0, 1.0499237122066, sourcebus, sourcebus, 0, 1.03653042447573, 762, 1.05078729281528, 780, 780
37.2833333333333, 0, 1.04977928409286, 0, 1.04991934657029, sourcebus, sourcebus, 0, 1.03619802671034, 703, 1.05049159877592, 780, 458
37.3, 0, 1.04977888710405, 0, 1.04991712855535, sourcebus, sourcebus, 0, 1.03633603208925, 644, 1.05038894878968, 780, 458
37.3166666666667, 0, 1.04978503692214, 0, 1.04991740771068, sourcebus, sourcebus, 0, 1.03679091820763, 578, 1.05029946429016, 780, 458
37.3333333333333, 0, 1.04965153538323, 0, 1.0499195022643, sourcebus, sourcebus, 0, 1.01748104212252, 853, 1.05176584195853, 611, 611
37.35, 0, 1.04963562492989, 0, 1.04992014916561, sourcebus, sourcebus, 0, 1.01656783885265, 853, 1.05187679458335, 611, 611
37.3666666666667, 0, 1.04964086501287, 0, 1.04990968827047, sourcebus, sourcebus, 0, 1.01714069507043, 812, 1.05133253073857, 611, 611
37.3833333333333, 0, 1.04979596518142, 0, 1.0499045902328, sourcebus, sourcebus, 0, 1.03797384930478, 0, 1.04971748531714, 780, 1
37.4, 0, 1.0497982763678, 0, 1.04990814905273, sourcebus, sourcebus, 0, 1.03808462234809, 0, 1.04980412198682, 780, 458
37.4166666666667, 0, 1.04979845587784, 0, 1.04990814399219, sourcebus, sourcebus, 0, 1.03801946552637, 0, 1.04978792370049, 780, 458
37.4333333333333, 0, 1.049799253972, 0, 1.04991355689292, sourcebus, sourcebus, 0, 1.03762232694231, 0, 1.04983175336098, 780, 458
37.45, 0, 1.04979928467759, 0, 1.04991870792916, sourcebus, sourcebus, 0, 1.03758272590619, 152, 1.05012075251655, 780, 458
37.4666666666667, 0, 1.0497989723943, 0, 1.04992132315505, sourcebus, sourcebus, 0, 1.03762451851962, 605, 1.05027245227616, 780, 458
37.4833333333333, 0, 1.04988756308201, 0, 1.04992535614935, sourcebus, sourcebus, 0, 1.04298581439778, 0, 1.04975059528059, 780, 1
37.5, 0, 1.04988756114229, 0, 1.04992513791516, sourcebus, sourcebus, 0, 1.04279973733714, 0, 1.04975211324286, 780, 1
37.5166666666667, 0, 1.04983570637483, 0, 1.04993944347403, sourcebus, sourcebus, 0, 1.0371477400505, 0, 1.04975685601565, 813, 1
37.5333333333333, 0, 1.04976393249795, 0, 1.04994292833577, sourcebus, sourcebus, 0, 1.03346265210608, 356, 1.05059067247601, 813, 813
37.55, 0, 1.04975929303075, 0, 1.04989042725153, sourcebus, sourcebus, 0, 1.03517327910228, 372, 1.0510211079913, 813, 813
37.5666666666667, 0, 1.04975168669875, 0, 1.04989933856853, sourcebus, sourcebus, 0, 1.03487262803091, 636, 1.05170435523944, 813, 813
37.5833333333333, 0, 1.04974490303068, 0, 1.04990020762047, sourcebus, sourcebus, 0, 1.03635216060183, 808, 1.05229911239869, 813, 780
37.6, 0, 1.04974801219791, 0, 1.04989681265848, sourcebus, sourcebus, 0, 1.03668611535059, 680, 1.05201554153504, 813, 780
37.6166666666667, 0, 1.04975212479694, 0, 1.04989725857824, sourcebus, sourcebus, 0, 1.03693605951636, 653, 1.05189994696785, 780, 780
37.6333333333333, 0, 1.04975926591971, 0, 1.04989143863368, sourcebus, sourcebus, 0, 1.03569839080998, 384, 1.05093660977132, 813, 813
37.65, 0, 1.049758282314, 0, 1.04989139534826, sourcebus, sourcebus, 0, 1.03566148517889, 384, 1.05094810138099, 813, 813
37.6666666666667, 0, 1.04975827007887, 0, 1.04988858407932, sourcebus, sourcebus, 0, 1.03569738942216, 278, 1.05055298993762, 813, 813
37.6833333333333, 0, 1.04975779537573, 0, 1.04988783678029, sourcebus, sourcebus, 0, 1.03571572655609, 267, 1.05052055530934, 813, 813
37.7, 0, 1.04974935136747, 0, 1.04988900340525, sourcebus, sourcebus, 0, 1.03468014009267, 400, 1.05105332464427, 813, 813
37.7166666666667, 0, 1.04974935062122, 0, 1.04988900637669, sourcebus, sourcebus, 0, 1.0346793992849, 400, 1.05105419442501, 813, 813
37.7333333333333, 0, 1.0497451250371, 0, 1.0498887946228, sourcebus, sourcebus, 0, 1.03436694173117, 424, 1.05109039679079, 813, 813
37.75, 0, 1.0498310758953, 0, 1.04989233974656, sourcebus, sourcebus, 0, 1.04202126073333, 0, 1.04966083732331, 406, 1
37.7666666666667, 0, 1.04983997511952, 0, 1.04988428883012, sourcebus, sourcebus, 0, 1.04263556882936, 0, 1.04962949000603, 406, 1
37.7833333333333, 0, 1.04983972216083, 0, 1.04988303466684, sourcebus, sourcebus, 0, 1.04258943391967, 0, 1.04962201510694, 458, 1
37.8, 0, 1.04984697511559, 0, 1.04991864038464, sourcebus, sourcebus, 0, 1.04223016625201, 0, 1.04975090107305, 458, 1
37.8166666666667, 0, 1.04984258424187, 0, 1.04991728066198, sourcebus, sourcebus, 0, 1.04207192083857, 0, 1.04974880214376, 458, 1
37.8333333333333, 0, 1.04983343327311, 0, 1.04991688579808, sourcebus, sourcebus, 0, 1.04159661840736, 0, 1.04975160847008, 458, 1
37.85, 0, 1.04983403015308, 0, 1.04991050023975, sourcebus, sourcebus, 0, 1.04142906433155, 0, 1.04974138031488, 458, 1
37.8666666666667, 0, 1.04982863273192, 0, 1.04991247859181, sourcebus, sourcebus, 0, 1.04121298186273, 0, 1.0497495292717, 458, 1
37.8833333333333, 0, 1.04990010745622, 0, 1.04992485930596, sourcebus, sourcebus, 0, 1.04599431574845, 0, 1.04976573416861, 562, 1
37.9, 0, 1.04990002359956, 0, 1.04991659206161, sourcebus, sourcebus, 0, 1.04623349199481, 0, 1.04973388924494, 562, 1
37.9166666666667, 0, 1.04983677632034, 0, 1.04990590392335, sourcebus, sourcebus, 0, 1.04418936579562, 0, 1.04972988998696, 562, 1
37.9333333333333, 0, 1.04983609785322, 0, 1.04990316863768, sourcebus, sourcebus, 0, 1.0443037520052, 0, 1.0497194610009, 562, 1
37.95, 0, 1.04982864841438, 0, 1.04989743674806, sourcebus, sourcebus, 0, 1.03964156722614, 0, 1.04966981689133, 886, 1
37.9666666666667, 0, 1.04983181099449, 0, 1.0498975810566, sourcebus, sourcebus, 0, 1.0393028197107, 0, 1.04966441858697, 886, 1
37.9833333333333, 0, 1.04982592004212, 0, 1.04989113855201, sourcebus, sourcebus, 0, 1.0394067334071, 0, 1.04964758585628, 886, 1
38, 0, 1.04983393842219, 0, 1.04989276662932, sourcebus, sourcebus, 0, 1.04441546462521, 0, 1.0496797387174, 562, 1
38.0166666666667, 0, 1.04980373918648, 0, 1.0498851385233, sourcebus, sourcebus, 0, 1.03639660882732, 44, 1.05018588505136, 619, 619
38.0333333333333, 0, 1.04980953457339, 0, 1.04988754201578, sourcebus, sourcebus, 0, 1.03799225505058, 0, 1.04961329120014, 813, 1
38.05, 0, 1.04980512727391, 0, 1.04989700799331, sourcebus, sourcebus, 0, 1.03741704177549, 0, 1.04963815676728, 813, 1
38.0666666666667, 0, 1.0498051427183, 0, 1.04989731766624, sourcebus, sourcebus, 0, 1.0374222297751, 0, 1.04964040526433, 813, 1
38.0833333333333, 0, 1.04980045182322, 0, 1.04989714126696, sourcebus, sourcebus, 0, 1.03694147850881, 0, 1.04963856644806, 813, 1
38.1, 0, 1.04979794336666, 0, 1.04989831231134, sourcebus, sourcebus, 0, 1.03678262342298, 0, 1.04964243489253, 813, 1
38.1166666666667, 0, 1.04979778613431, 0, 1.04989495161906, sourcebus, sourcebus, 0, 1.03684230508192, 0, 1.0496324669327, 813, 1
38.1333333333333, 0, 1.04979053754373, 0, 1.04990045252721, sourcebus, sourcebus, 0, 1.03589366221592, 0, 1.04964206720974, 813, 1
38.15, 0, 1.049790394945, 0, 1.04982220605565, sourcebus, sourcebus, 0, 1.03785788238965, 0, 1.04943597723151, 813, 1
38.1666666666667, 0, 1.04979090300126, 0, 1.04981967648319, sourcebus, sourcebus, 0, 1.03781557222147, 0, 1.04943221084098, 813, 1
38.1833333333333, 0, 1.04978439023174, 0, 1.04987248106219, sourcebus, sourcebus, 0, 1.03697402723263, 0, 1.04959536898724, 813, 1
38.2, 0, 1.04978861388841, 0, 1.04986667269912, sourcebus, sourcebus, 0, 1.03749345225916, 0, 1.04957931059846, 813, 1
38.2166666666667, 0, 1.04978872580724, 0, 1.04986742856151, sourcebus, sourcebus, 0, 1.03747306955201, 0, 1.04958331895101, 813, 1
38.2333333333333, 0, 1.04977771173919, 0, 1.04986765948597, sourcebus, sourcebus, 0, 1.03860664305781, 0, 1.04955068342163, 813, 1
38.25, 0, 1.04977821188308, 0, 1.04986739458904, sourcebus, sourcebus, 0, 1.03854624540321, 0, 1.04954932573853, 813, 1
38.2666666666667, 0, 1.04977850534148, 0, 1.04986777025056, sourcebus, sourcebus, 0, 1.03868915915421, 0, 1.04954694046944, 813, 1
38.2833333333333, 0, 1.04980739095052, 0, 1.0498647379659, sourcebus, sourcebus, 0, 1.03815071235278, 0, 1.04956897986783, 813, 1
38.3, 0, 1.04974777687008, 0, 1.04986221419789, sourcebus, sourcebus, 0, 1.03470801566632, 0, 1.04958742495418, 639, 1
38.3166666666667, 0, 1.04974824307449, 0, 1.04985803820838, sourcebus, sourcebus, 0, 1.03463577272413, 0, 1.0495786365321, 639, 1
38.3333333333333, 0, 1.04975035877568, 0, 1.04984339432133, sourcebus, sourcebus, 0, 1.03601816297899, 0, 1.04948969864943, 639, 1
38.35, 0, 1.04955906807279, 0, 1.04983885056085, sourcebus, sourcebus, 0, 1.01344457551575, 676, 1.0556835652411, 813, 813
38.3666666666667, 0, 1.0496300345408, 0, 1.04983457380037, sourcebus, sourcebus, 0, 1.02124307995893, 372, 1.05300443687407, 813, 813
38.3833333333333, 0, 1.04963738979778, 0, 1.04983255569681, sourcebus, sourcebus, 0, 1.01963551493481, 290, 1.05238084668103, 813, 813
38.4, 0, 1.04981409309237, 0, 1.04989621678417, sourcebus, sourcebus, 0, 1.0414428185624, 0, 1.04967254461111, 458, 1
38.4166666666667, 0, 1.04976922629292, 0, 1.04989643810096, sourcebus, sourcebus, 0, 1.03649778620887, 0, 1.04961926631818, 900, 1
38.4333333333333, 0, 1.04977469165704, 0, 1.04981437599627, sourcebus, sourcebus, 0, 1.03707995261051, 0, 1.04942417582398, 639, 1
38.45, 0, 1.04977817561433, 0, 1.04981487073787, sourcebus, sourcebus, 0, 1.03721149303289, 0, 1.04942544004826, 639, 1
38.4666666666667, 0, 1.04977838505162, 0, 1.04981676114689, sourcebus, sourcebus, 0, 1.03745024371382, 0, 1.04942843997968, 639, 1
38.4833333333333, 0, 1.04977817538877, 0, 1.04991491643027, sourcebus, sourcebus, 0, 1.03573851924003, 798, 1.0512263453134, 639, 604
38.5, 0, 1.04977814521127, 0, 1.04985184224925, sourcebus, sourcebus, 0, 1.03677323626601, 0, 1.04953773559591, 639, 1
38.5166666666667, 0, 1.04978204383562, 0, 1.04985554807396, sourcebus, sourcebus, 0, 1.03672014279857, 0, 1.04954687376506, 639, 1
38.5333333333333, 0, 1.04976797648922, 0, 1.04986007013607, sourcebus, sourcebus, 0, 1.03476385439289, 0, 1.04952450690993, 639, 1
38.55, 0, 1.04977596492962, 0, 1.04992373958827, sourcebus, sourcebus, 0, 1.03401591599704, 853, 1.05171665322744, 639, 604
38.5666666666667, 0, 1.04977987469387, 0, 1.04992373774933, sourcebus, sourcebus, 0, 1.03459923193332, 853, 1.05167051835519, 639, 604
38.5833333333333, 0, 1.04966203719315, 0, 1.04982082066448, sourcebus, sourcebus, 0, 1.03233934480922, 0, 1.0494507692031, 458, 1
38.6, 0, 1.04965902789277, 0, 1.04981730476232, sourcebus, sourcebus, 0, 1.03224302133444, 0, 1.04943946825521, 458, 1
38.6166666666667, 0, 1.04966292622524, 0, 1.04981113315527, sourcebus, sourcebus, 0, 1.0323780195835, 0, 1.04942159264486, 458, 1
38.6333333333333, 0, 1.04977609671884, 0, 1.04992898946843, sourcebus, sourcebus, 0, 1.03551757223492, 869, 1.05179952766038, 639, 900
38.65, 0, 1.04978651117996, 0, 1.04992937312356, sourcebus, sourcebus, 0, 1.03563214886745, 868, 1.05157313843501, 639, 604
38.6666666666667, 0, 1.04975638707989, 0, 1.04993462428026, sourcebus, sourcebus, 0, 1.02881059069414, 869, 1.05238238037909, 639, 616
38.6833333333333, 0, 1.0498014110729, 0, 1.049934608854, sourcebus, sourcebus, 0, 1.03919518915166, 869, 1.05141528123595, 900, 900
38.7, 0, 1.04980504141116, 0, 1.04992975992525, sourcebus, sourcebus, 0, 1.03919853226347, 852, 1.05116474985839, 900, 900
38.7166666666667, 0, 1.04974474348289, 0, 1.04992993465829, sourcebus, sourcebus, 0, 1.03352896385187, 900, 1.05255028454691, 563, 563
38.7333333333333, 0, 1.04974146461266, 0, 1.04993190328411, sourcebus, sourcebus, 0, 1.03491619201448, 900, 1.05300438132116, 563, 563
38.75, 0, 1.04975362368043, 0, 1.04993289874554, sourcebus, sourcebus, 0, 1.03614109545449, 900, 1.05265816377026, 563, 563
38.7666666666667, 0, 1.04982545085632, 0, 1.04993267651994, sourcebus, sourcebus, 0, 1.04053870802062, 802, 1.05074210792945, 900, 900
38.7833333333333, 0, 1.04982838846191, 0, 1.04993257541406, sourcebus, sourcebus, 0, 1.03944998238659, 446, 1.05046884905838, 900, 900
38.8, 0, 1.04973416370881, 0, 1.04992942888596, sourcebus, sourcebus, 0, 1.03761799474398, 900, 1.05199341637482, 900, 900
38.8166666666667, 0, 1.04973399487775, 0, 1.04993408584526, sourcebus, sourcebus, 0, 1.0376984308643, 900, 1.05226286040014, 900, 900
38.8333333333333, 0, 1.04973391905175, 0, 1.04992759285929, sourcebus, sourcebus, 0, 1.0377660557539, 900, 1.05192347366647, 900, 900
38.85, 0, 1.0497315936629, 0, 1.04992269189868, sourcebus, sourcebus, 0, 1.0360130714599, 900, 1.05130443529523, 900, 900
38.8666666666667, 0, 1.04972817937887, 0, 1.04991347586459, sourcebus, sourcebus, 0, 1.03584902702928, 867, 1.05092520132604, 900, 900
38.8833333333333, 0, 1.04972336816321, 0, 1.04991329817418, sourcebus, sourcebus, 0, 1.03592460038574, 890, 1.05096695575618, 900, 900
38.9, 0, 1.04971146079827, 0, 1.0498736871115, sourcebus, sourcebus, 0, 1.03568563561556, 0, 1.04960828351769, 900, 1
38.9166666666667, 0, 1.04971698817141, 0, 1.04987940436053, sourcebus, sourcebus, 0, 1.03582276812593, 0, 1.04961039347686, 900, 1
38.9333333333333, 0, 1.04965851361401, 0, 1.04987984846675, sourcebus, sourcebus, 0, 1.03240288755375, 0, 1.04965427365562, 563, 1
38.95, 0, 1.04966210907059, 0, 1.04988433318016, sourcebus, sourcebus, 0, 1.03242920501534, 0, 1.0497146155197, 563, 619
38.9666666666667, 0, 1.04966050433779, 0, 1.0498861817761, sourcebus, sourcebus, 0, 1.03222708881401, 0, 1.04978510209569, 563, 619
38.9833333333333, 0, 1.04965740508697, 0, 1.04988231574859, sourcebus, sourcebus, 0, 1.03194169881075, 0, 1.04983140885909, 563, 225
39, 0, 1.04965233585559, 0, 1.0498916138891, sourcebus, sourcebus, 0, 1.03166942292651, 0, 1.04995807795151, 563, 619
39.0166666666667, 0, 1.04964904728674, 0, 1.04982706296027, sourcebus, sourcebus, 0, 1.03333261339561, 0, 1.04941762261804, 563, 619
39.0333333333333, 0, 1.04965516338738, 0, 1.04983132572138, sourcebus, sourcebus, 0, 1.0336135562544, 0, 1.04962234250439, 563, 619
39.05, 0, 1.0496551567647, 0, 1.04983120487596, sourcebus, sourcebus, 0, 1.03362692959259, 0, 1.04967306322176, 563, 619
39.0666666666667, 0, 1.04965790467644, 0, 1.04988987632931, sourcebus, sourcebus, 0, 1.03263918333491, 852, 1.05278970324095, 563, 619
39.0833333333333, 0, 1.04965511170094, 0, 1.04980912538035, sourcebus, sourcebus, 0, 1.03398981289294, 0, 1.04933684491912, 563, 1
39.1, 0, 1.04965539927834, 0, 1.04980908299571, sourcebus, sourcebus, 0, 1.03400302691437, 0, 1.04933733828063, 563, 1
39.1166666666667, 0, 1.04965627890077, 0, 1.04980900942786, sourcebus, sourcebus, 0, 1.03409449881356, 0, 1.04933846719035, 563, 1
39.1333333333333, 0, 1.049690087954, 0, 1.0498212385468, sourcebus, sourcebus, 0, 1.03491624351829, 0, 1.04943981776044, 614, 1
39.15, 0, 1.04965880658661, 0, 1.04981226772951, sourcebus, sourcebus, 0, 1.03421318498225, 0, 1.04935216855044, 563, 1
39.1666666666667, 0, 1.0496587628421, 0, 1.04981460662121, sourcebus, sourcebus, 0, 1.03374872717917, 0, 1.04933357629898, 563, 1
39.1833333333333, 0, 1.04966230684578, 0, 1.04981272429147, sourcebus, sourcebus, 0, 1.03368182872674, 0, 1.04946177026886, 563, 1
39.2, 0, 1.04965663883042, 0, 1.04981603914825, sourcebus, sourcebus, 0, 1.03343877718541, 0, 1.04948383343314, 563, 1
39.2166666666667, 0, 1.04966132537204, 0, 1.04981657076309, sourcebus, sourcebus, 0, 1.03365599028338, 0, 1.04947642636462, 563, 1
39.2333333333333, 0, 1.04966767532364, 0, 1.04990485346009, sourcebus, sourcebus, 0, 1.03357164679926, 899, 1.0521935878381, 563, 563
39.25, 0, 1.04967258686576, 0, 1.04989804857425, sourcebus, sourcebus, 0, 1.03367908388557, 892, 1.05176102615529, 563, 563
39.2666666666667, 0, 1.0496790478582, 0, 1.04989940288251, sourcebus, sourcebus, 0, 1.0339506582895, 869, 1.05172957919295, 563, 563
39.2833333333333, 0, 1.04967329769867, 0, 1.04989936198508, sourcebus, sourcebus, 0, 1.03435132871474, 892, 1.05181346171248, 563, 563
39.3, 0, 1.049671039156, 0, 1.04989346055322, sourcebus, sourcebus, 0, 1.03479870338543, 869, 1.05162975293812, 563, 563
39.3166666666667, 0, 1.04966512181503, 0, 1.04988651883661, sourcebus, sourcebus, 0, 1.0343692063858, 853, 1.05137370607875, 563, 813
39.3333333333333, 0, 1.04966500310532, 0, 1.04987726483343, sourcebus, sourcebus, 0, 1.02913799996374, 840, 1.05150156582412, 899, 868
39.35, 0, 1.04966457109434, 0, 1.04987472270358, sourcebus, sourcebus, 0, 1.0291602279079, 832, 1.05143259932478, 899, 868
39.3666666666667, 0, 1.04965970811255, 0, 1.04987270355146, sourcebus, sourcebus, 0, 1.03030241503908, 796, 1.05136562900984, 899, 868
39.3833333333333, 0, 1.0497167689506, 0, 1.04988332473496, sourcebus, sourcebus, 0, 1.02934897455035, 280, 1.05104765411449, 899, 868
39.4, 0, 1.04971317396716, 0, 1.04988983572242, sourcebus, sourcebus, 0, 1.02924215711336, 585, 1.05130374204508, 899, 868
39.4166666666667, 0, 1.04979520757249, 0, 1.04989279835479, sourcebus, sourcebus, 0, 1.03549147832803, 0, 1.04964673605839, 899, 1
39.4333333333333, 0, 1.04980050896212, 0, 1.04988780320963, sourcebus, sourcebus, 0, 1.03488369666761, 0, 1.04962166681492, 899, 1
39.45, 0, 1.04979359013625, 0, 1.04989260238825, sourcebus, sourcebus, 0, 1.03463802272831, 0, 1.04963080686444, 899, 1
39.4666666666667, 0, 1.04979343854527, 0, 1.04989887450049, sourcebus, sourcebus, 0, 1.03452049074062, 0, 1.04964776913797, 899, 1
39.4833333333333, 0, 1.04979784279893, 0, 1.04989904175589, sourcebus, sourcebus, 0, 1.0346549684211, 0, 1.0497145497322, 899, 868
39.5, 0, 1.04979633454999, 0, 1.04990370153723, sourcebus, sourcebus, 0, 1.0344748051768, 0, 1.0496967279642, 899, 1
39.5166666666667, 0, 1.04980240129324, 0, 1.04987040354465, sourcebus, sourcebus, 0, 1.03629151040839, 0, 1.04958133263328, 899, 1
39.5333333333333, 0, 1.04980024141217, 0, 1.0498720483471, sourcebus, sourcebus, 0, 1.03618344701646, 0, 1.04958933304157, 899, 1
39.55, 0, 1.04978652964812, 0, 1.04987146935633, sourcebus, sourcebus, 0, 1.03554373880219, 0, 1.04959117537157, 899, 1
39.5666666666667, 0, 1.0497864631414, 0, 1.04987144782237, sourcebus, sourcebus, 0, 1.03542726520846, 0, 1.0495953721708, 899, 1
39.5833333333333, 0, 1.04978502519359, 0, 1.0498704279566, sourcebus, sourcebus, 0, 1.03535464524341, 0, 1.04959217111827, 899, 1
39.6, 0, 1.04978516397939, 0, 1.04986672704601, sourcebus, sourcebus, 0, 1.03542219497889, 0, 1.0495779838833, 899, 1
39.6166666666667, 0, 1.04974161679693, 0, 1.04986469165848, sourcebus, sourcebus, 0, 1.03473529020686, 0, 1.04959946101362, 899, 1
39.6333333333333, 0, 1.04974161439352, 0, 1.04986749537973, sourcebus, sourcebus, 0, 1.03473277282732, 0, 1.04960773170713, 899, 1
39.65, 0, 1.049674932578, 0, 1.04982935894816, sourcebus, sourcebus, 0, 1.03370465833554, 0, 1.0493808062965, 899, 1
39.6666666666667, 0, 1.04972857644765, 0, 1.04983541199139, sourcebus, sourcebus, 0, 1.03482886878423, 0, 1.04942474285705, 899, 1
39.6833333333333, 0, 1.04972447575974, 0, 1.04978966337843, sourcebus, sourcebus, 0, 1.03565367137088, 0, 1.04934185629549, 899, 1
39.7, 0, 1.04969743556156, 0, 1.04975758381563, sourcebus, sourcebus, 0, 1.03609315491169, 0, 1.04924578436867, 899, 1
39.7166666666667, 0, 1.04965908776288, 0, 1.04975480998044, sourcebus, sourcebus, 0, 1.02851608101105, 0, 1.04918128716542, 899, 1
39.7333333333333, 0, 1.04960616614862, 0, 1.04974683052667, sourcebus, sourcebus, 0, 1.02473138130041, 0, 1.0491220107203, 899, 1
39.75, 0, 1.04960470191701, 0, 1.04975299053766, sourcebus, sourcebus, 0, 1.01913509579481, 0, 1.04913889325171, 899, 1
39.7666666666667, 0, 1.04960489871112, 0, 1.04975695270515, sourcebus, sourcebus, 0, 1.0190802266173, 0, 1.04915463744082, 899, 1
39.7833333333333, 0, 1.04967404197195, 0, 1.04976041784464, sourcebus, sourcebus, 0, 1.02378813847515, 0, 1.0492119528563, 899, 1
39.8, 0, 1.04968440633138, 0, 1.04975324266158, sourcebus, sourcebus, 0, 1.03122355572982, 0, 1.04923210946021, 899, 1
39.8166666666667, 0, 1.04968798055672, 0, 1.049752244058, sourcebus, sourcebus, 0, 1.03122166400385, 0, 1.04922750883524, 899, 1
39.8333333333333, 0, 1.04968293086473, 0, 1.04975958858172, sourcebus, sourcebus, 0, 1.03067363352063, 0, 1.04924675165382, 899, 1
39.85, 0, 1.04968030691922, 0, 1.04984391256994, sourcebus, sourcebus, 0, 1.02890349770501, 67, 1.05009902544428, 899, 868
39.8666666666667, 0, 1.04967501402615, 0, 1.04984370054625, sourcebus, sourcebus, 0, 1.02892687853271, 69, 1.05018873599103, 899, 868
39.8833333333333, 0, 1.04967055461676, 0, 1.04984041253436, sourcebus, sourcebus, 0, 1.03012174219203, 69, 1.0501825497246, 899, 868
39.9, 0, 1.04966546241787, 0, 1.04984295213292, sourcebus, sourcebus, 0, 1.03056620650688, 213, 1.05034923858681, 899, 868
39.9166666666667, 0, 1.04966166323565, 0, 1.04984351755431, sourcebus, sourcebus, 0, 1.03047344861411, 292, 1.0505667344698, 899, 868
39.9333333333333, 0, 1.04966572495328, 0, 1.04984186724488, sourcebus, sourcebus, 0, 1.02658058114728, 330, 1.05065505177006, 899, 868
39.95, 0, 1.04966099584878, 0, 1.04984739556788, sourcebus, sourcebus, 0, 1.02635312517376, 577, 1.05105976387672, 899, 868
39.9666666666667, 0, 1.04965395319717, 0, 1.04984716352946, sourcebus, sourcebus, 0, 1.02606953128587, 616, 1.05117452196495, 899, 885
39.9833333333333, 0, 1.04968449559784, 0, 1.04984254543133, sourcebus, sourcebus, 0, 1.02537600426562, 0, 1.04943186883153, 899, 1
40, 0, 1.04967931757491, 0, 1.04983341126973, sourcebus, sourcebus, 0, 1.02529748164265, 0, 1.0493989019888, 899, 1
40.0166666666667, 0, 1.0496883314941, 0, 1.04983065925986, sourcebus, sourcebus, 0, 1.02581383341609, 0, 1.04939306828385, 899, 1
40.0333333333333, 0, 1.04968537805116, 0, 1.04985084088902, sourcebus, sourcebus, 0, 1.02540414340642, 157, 1.05140334859733, 899, 868
40.05, 0, 1.04976235041935, 0, 1.04982863887893, sourcebus, sourcebus, 0, 1.0329063460116, 0, 1.04942280843075, 899, 1
40.0666666666667, 0, 1.04975048792818, 0, 1.04982514310018, sourcebus, sourcebus, 0, 1.03232256933935, 0, 1.04940514657516, 899, 1
40.0833333333333, 0, 1.04973479293324, 0, 1.04982517547538, sourcebus, sourcebus, 0, 1.0315655932334, 0, 1.04939828290487, 899, 1
40.1, 0, 1.04973566323036, 0, 1.04985130771715, sourcebus, sourcebus, 0, 1.03163781809185, 0, 1.0495566447153, 899, 1
40.1166666666667, 0, 1.04974554871517, 0, 1.04988632431173, sourcebus, sourcebus, 0, 1.03097179510242, 0, 1.04958940833765, 899, 1
40.1333333333333, 0, 1.04965878054441, 0, 1.04989046336826, sourcebus, sourcebus, 0, 1.02624422786855, 103, 1.05061224890607, 899, 868
40.15, 0, 1.04965911085558, 0, 1.04988873761264, sourcebus, sourcebus, 0, 1.02634344769644, 103, 1.05056489361884, 899, 868
40.1666666666667, 0, 1.04965603691461, 0, 1.04988548627421, sourcebus, sourcebus, 0, 1.02622927588483, 104, 1.05071359831971, 899, 868
40.1833333333333, 0, 1.04968706480321, 0, 1.04988011336951, sourcebus, sourcebus, 0, 1.02929558677584, 0, 1.0495772830647, 899, 1
40.2, 0, 1.04968920842067, 0, 1.04981280181481, sourcebus, sourcebus, 0, 1.03083741705822, 0, 1.04934121985625, 899, 1
40.2166666666667, 0, 1.04968786020592, 0, 1.04981306700537, sourcebus, sourcebus, 0, 1.03080785641274, 0, 1.04934653548038, 899, 1
40.2333333333333, 0, 1.04962715632871, 0, 1.04981509144349, sourcebus, sourcebus, 0, 1.02260674780731, 0, 1.04931854770237, 899, 1
40.25, 0, 1.04963152052732, 0, 1.04986931090341, sourcebus, sourcebus, 0, 1.02157407675015, 104, 1.05132891224337, 899, 868
40.2666666666667, 0, 1.04962602103046, 0, 1.04987007999928, sourcebus, sourcebus, 0, 1.02127589655861, 86, 1.05084527346546, 899, 868
40.2833333333333, 0, 1.04961555303509, 0, 1.049869769001, sourcebus, sourcebus, 0, 1.02038262671985, 69, 1.0505699253239, 899, 868
40.3, 0, 1.04962042767349, 0, 1.04987180087079, sourcebus, sourcebus, 0, 1.01988930640901, 71, 1.05075492510173, 899, 868
40.3166666666667, 0, 1.04955173955173, 0, 1.04987229902811, sourcebus, sourcebus, 0, 1.01916596464877, 157, 1.05152492654034, 899, 868
40.3333333333333, 0, 1.04961819195371, 0, 1.049813511313, sourcebus, sourcebus, 0, 1.02953841757218, 0, 1.0493086607209, 899, 1
40.35, 0, 1.04961902111717, 0, 1.04981733224183, sourcebus, sourcebus, 0, 1.02936031468012, 0, 1.04932239853655, 899, 1
40.3666666666667, 0, 1.04969289660577, 0, 1.04982280666118, sourcebus, sourcebus, 0, 1.03135708088055, 0, 1.04936734335404, 899, 1
40.3833333333333, 0, 1.04969353702535, 0, 1.04987469295386, sourcebus, sourcebus, 0, 1.03014841434428, 0, 1.04951998506621, 899, 1
40.4, 0, 1.04967485088632, 0, 1.0498732666794, sourcebus, sourcebus, 0, 1.02873876696516, 139, 1.05065378495663, 899, 562
40.4166666666667, 0, 1.04961386909, 0, 1.04986980009535, sourcebus, sourcebus, 0, 1.02555471232729, 156, 1.0508668204874, 899, 562
40.4333333333333, 0, 1.04960701307804, 0, 1.04987124242832, sourcebus, sourcebus, 0, 1.0250563217392, 154, 1.05078698002745, 899, 562
40.45, 0, 1.04960967644869, 0, 1.04987017971661, sourcebus, sourcebus, 0, 1.02533446775677, 146, 1.05070967010732, 899, 562
40.4666666666667, 0, 1.04961923059008, 0, 1.04987189317109, sourcebus, sourcebus, 0, 1.02633666027613, 155, 1.05084503399518, 899, 562
40.4833333333333, 0, 1.04971556512569, 0, 1.04986586117001, sourcebus, sourcebus, 0, 1.03228194716351, 108, 1.05020308215474, 899, 562
40.5, 0, 1.04962685545903, 0, 1.0498591035614, sourcebus, sourcebus, 0, 1.03095101963243, 364, 1.05099622438514, 899, 562
40.5166666666667, 0, 1.04957674549615, 0, 1.04985490881365, sourcebus, sourcebus, 0, 1.02845817645594, 596, 1.05121338263206, 899, 562
40.5333333333333, 0, 1.04938352386256, 0, 1.04983433951205, sourcebus, sourcebus, 0, 1.01880588629173, 851, 1.05226791482222, 899, 562
40.55, 0, 1.0494382408401, 0, 1.04983240843261, sourcebus, sourcebus, 0, 1.01932120872259, 851, 1.05232723284537, 899, 562
40.5666666666667, 0, 1.04943003698068, 0, 1.04983806624459, sourcebus, sourcebus, 0, 1.01886783284211, 866, 1.05312283500681, 899, 562
40.5833333333333, 0, 1.0495880339265, 0, 1.04978120340676, sourcebus, sourcebus, 0, 1.02975175683123, 0, 1.04927724358113, 899, 1
40.6, 0, 1.0495105840154, 0, 1.04977238723635, sourcebus, sourcebus, 0, 1.02727210101946, 105, 1.05018844823755, 899, 562
40.6166666666667, 0, 1.04951000469881, 0, 1.04978478469992, sourcebus, sourcebus, 0, 1.02624854722964, 328, 1.05096720066162, 899, 562
40.6333333333333, 0, 1.04946700462439, 0, 1.04957493739963, sourcebus, sourcebus, 0, 1.02161575824041, 0, 1.04867258208928, 619, 1
40.65, 0, 1.04947423667651, 0, 1.04958174322451, sourcebus, sourcebus, 0, 1.02105250890314, 0, 1.04871177644539, 619, 1
40.6666666666667, 0, 1.04946738283674, 0, 1.04957095706041, sourcebus, sourcebus, 0, 1.02169102694285, 0, 1.04865175682246, 619, 1
40.6833333333333, 0, 1.04951320211944, 0, 1.04982974941453, sourcebus, sourcebus, 0, 1.02963305738408, 853, 1.05241083738477, 562, 562
40.7, 0, 1.04951031083333, 0, 1.04982784760252, sourcebus, sourcebus, 0, 1.02913411235907, 853, 1.05238787733014, 562, 562
40.7166666666667, 0, 1.04945182889146, 0, 1.04981827424928, sourcebus, sourcebus, 0, 1.02295517815638, 853, 1.05396504786261, 906, 906
40.7333333333333, 0, 1.0494568793377, 0, 1.04981940705117, sourcebus, sourcebus, 0, 1.02227588890511, 853, 1.05369353116013, 906, 873
40.75, 0, 1.04945165240884, 0, 1.04982030968563, sourcebus, sourcebus, 0, 1.02073448062245, 865, 1.05366541803969, 906, 868
40.7666666666667, 0, 1.04952063614211, 0, 1.04981983951535, sourcebus, sourcebus, 0, 1.02738322193842, 768, 1.05182323687016, 562, 562
40.7833333333333, 0, 1.04952533069259, 0, 1.04982490506249, sourcebus, sourcebus, 0, 1.02672038475473, 787, 1.05189359888939, 562, 562
40.8, 0, 1.04952095568643, 0, 1.0498267337264, sourcebus, sourcebus, 0, 1.02640702228891, 817, 1.05203967264493, 562, 562
40.8166666666667, 0, 1.04953458032228, 0, 1.04982653421681, sourcebus, sourcebus, 0, 1.02656043459786, 675, 1.05162340530096, 562, 562
40.8333333333333, 0, 1.04962138170795, 0, 1.04983723437582, sourcebus, sourcebus, 0, 1.02954333513908, 330, 1.05106831406152, 562, 562
40.85, 0, 1.04965243267589, 0, 1.04984101895929, sourcebus, sourcebus, 0, 1.02768471620792, 75, 1.05027582875203, 886, 868
40.8666666666667, 0, 1.04958288778109, 0, 1.04983225775598, sourcebus, sourcebus, 0, 1.02801924838282, 461, 1.05116747694956, 886, 873
40.8833333333333, 0, 1.04953307935067, 0, 1.0498256009857, sourcebus, sourcebus, 0, 1.02803537698195, 769, 1.05163041933324, 886, 868
40.9, 0, 1.0495294741749, 0, 1.04982347631194, sourcebus, sourcebus, 0, 1.02758250718793, 767, 1.05178323709652, 886, 880
40.9166666666667, 0, 1.04953502872496, 0, 1.04982310535263, sourcebus, sourcebus, 0, 1.02710635000559, 702, 1.05167377118469, 886, 868
40.9333333333333, 0, 1.04962794360419, 0, 1.04982649479874, sourcebus, sourcebus, 0, 1.02734135336434, 0, 1.0494156391395, 886, 1
40.95, 0, 1.04962489141915, 0, 1.04983178540469, sourcebus, sourcebus, 0, 1.02720060533586, 0, 1.04951043155813, 886, 225
40.9666666666667, 0, 1.04962025604293, 0, 1.04983575008551, sourcebus, sourcebus, 0, 1.02716824788223, 0, 1.04970789929804, 886, 225
40.9833333333333, 0, 1.049679100071, 0, 1.04983702736493, sourcebus, sourcebus, 0, 1.03221134923266, 0, 1.04947653444174, 886, 1
41, 0, 1.04959688547916, 0, 1.04983592064295, sourcebus, sourcebus, 0, 1.03266017378999, 172, 1.05068670213276, 886, 868
41.0166666666667, 0, 1.04958747424755, 0, 1.04983496692142, sourcebus, sourcebus, 0, 1.03158740923224, 149, 1.05057978103687, 886, 868
41.0333333333333, 0, 1.04958772441918, 0, 1.04983498051898, sourcebus, sourcebus, 0, 1.03153187452863, 135, 1.05059713441494, 886, 868
41.05, 0, 1.04956187038445, 0, 1.04982121903466, sourcebus, sourcebus, 0, 1.03081809715339, 73, 1.05024803721804, 886, 868
41.0666666666667, 0, 1.04958632732862, 0, 1.04983342845149, sourcebus, sourcebus, 0, 1.02897120733602, 253, 1.05070492957649, 886, 890
41.0833333333333, 0, 1.04951211250713, 0, 1.04982444889216, sourcebus, sourcebus, 0, 1.02500599994203, 852, 1.0521336348443, 886, 868
41.1, 0, 1.04944825662793, 0, 1.04976832579405, sourcebus, sourcebus, 0, 1.02629116256798, 0, 1.04952587878965, 502, 502
41.1166666666667, 0, 1.04942292307387, 0, 1.04976634920033, sourcebus, sourcebus, 0, 1.02230673499065, 0, 1.04997354043135, 502, 502
41.1333333333333, 0, 1.04942839769133, 0, 1.049774373385, sourcebus, sourcebus, 0, 1.02166821964931, 0, 1.04927979288276, 502, 1
41.15, 0, 1.04950035760727, 0, 1.04977576692715, sourcebus, sourcebus, 0, 1.02265559568502, 135, 1.05034113804037, 502, 502
41.1666666666667, 0, 1.04943787214576, 0, 1.04976782979434, sourcebus, sourcebus, 0, 1.0189210556641, 452, 1.0516494001668, 906, 868
41.1833333333333, 0, 1.04952407743063, 0, 1.04984297976954, sourcebus, sourcebus, 0, 1.02324031213447, 865, 1.05335586640614, 906, 868
41.2, 0, 1.04952423727395, 0, 1.04984301162284, sourcebus, sourcebus, 0, 1.02250858518852, 865, 1.05352779262934, 906, 868
41.2166666666667, 0, 1.04952946839813, 0, 1.0498105760524, sourcebus, sourcebus, 0, 1.02237182709834, 135, 1.05087237321204, 906, 868
41.2333333333333, 0, 1.04955051140614, 0, 1.0498114519652, sourcebus, sourcebus, 0, 1.02356066855497, 88, 1.05051031211892, 906, 868
41.25, 0, 1.04961302646693, 0, 1.04981535698799, sourcebus, sourcebus, 0, 1.02620788062103, 0, 1.04968854271161, 906, 868
41.2666666666667, 0, 1.04962293151239, 0, 1.04984241338012, sourcebus, sourcebus, 0, 1.02639233715966, 235, 1.05162469805445, 906, 868
41.2833333333333, 0, 1.0496121290937, 0, 1.04983367239282, sourcebus, sourcebus, 0, 1.02588876474217, 158, 1.05130741042924, 906, 868
41.3, 0, 1.04959815668084, 0, 1.04983205899853, sourcebus, sourcebus, 0, 1.0251318347254, 218, 1.0514944488069, 906, 868
41.3166666666667, 0, 1.04960208638744, 0, 1.04982928771613, sourcebus, sourcebus, 0, 1.02538859761258, 157, 1.0513160438703, 906, 885
41.3333333333333, 0, 1.0496795463902, 0, 1.04984293433103, sourcebus, sourcebus, 0, 1.03209199944885, 0, 1.0496329627471, 906, 885
41.35, 0, 1.04967174328706, 0, 1.04983899055669, sourcebus, sourcebus, 0, 1.03267956459815, 0, 1.04974720889509, 906, 868
41.3666666666667, 0, 1.04965693473804, 0, 1.04983578331538, sourcebus, sourcebus, 0, 1.03236054615934, 0, 1.04975964356266, 906, 868
41.3833333333333, 0, 1.04958971403655, 0, 1.04983460424703, sourcebus, sourcebus, 0, 1.02904940813207, 324, 1.05089699678819, 906, 563
41.4, 0, 1.0495791742631, 0, 1.04983183843919, sourcebus, sourcebus, 0, 1.02860725826195, 331, 1.05105601456242, 906, 868
41.4166666666667, 0, 1.04958812045243, 0, 1.04982686997765, sourcebus, sourcebus, 0, 1.02929016874883, 245, 1.05069503499011, 906, 868
41.4333333333333, 0, 1.0497045519434, 0, 1.04983270583484, sourcebus, sourcebus, 0, 1.03733896186032, 0, 1.04942808151734, 886, 1
41.45, 0, 1.0497042835425, 0, 1.04982850383574, sourcebus, sourcebus, 0, 1.03739679742679, 0, 1.04941947373479, 886, 1
41.4666666666667, 0, 1.04963538570361, 0, 1.04981424120575, sourcebus, sourcebus, 0, 1.0327203128609, 0, 1.04963725626875, 906, 868
41.4833333333333, 0, 1.04963436621462, 0, 1.04982086616689, sourcebus, sourcebus, 0, 1.03290744875892, 0, 1.04982599317591, 906, 868
41.5, 0, 1.04960668747963, 0, 1.04980786029578, sourcebus, sourcebus, 0, 1.03260723673544, 0, 1.04938827918064, 886, 868
41.5166666666667, 0, 1.04966177222896, 0, 1.04982447371121, sourcebus, sourcebus, 0, 1.034952726519, 0, 1.04937724828238, 899, 1
41.5333333333333, 0, 1.049664533527, 0, 1.04982495081054, sourcebus, sourcebus, 0, 1.03528920406024, 0, 1.04937549846935, 899, 1
41.55, 0, 1.04970745686376, 0, 1.0498214618023, sourcebus, sourcebus, 0, 1.03739271739353, 0, 1.04939542581414, 899, 1
41.5666666666667, 0, 1.04966260029013, 0, 1.0498146633967, sourcebus, sourcebus, 0, 1.0369237590892, 0, 1.04941229239423, 898, 1
41.5833333333333, 0, 1.04965293389989, 0, 1.04981911294158, sourcebus, sourcebus, 0, 1.03632827811229, 0, 1.04943069815118, 898, 1
41.6, 0, 1.04965572052937, 0, 1.04981482055011, sourcebus, sourcebus, 0, 1.0364475664281, 0, 1.04941399377587, 898, 1
41.6166666666667, 0, 1.04970506106928, 0, 1.04981719838194, sourcebus, sourcebus, 0, 1.03829433547162, 0, 1.0494029759433, 899, 1
41.6333333333333, 0, 1.0497014385223, 0, 1.04981223625252, sourcebus, sourcebus, 0, 1.03816767928521, 0, 1.0493889161451, 899, 1
41.65, 0, 1.04970189411602, 0, 1.04981219240262, sourcebus, sourcebus, 0, 1.03800636853757, 0, 1.0493864847858, 899, 1
41.6666666666667, 0, 1.04971809647014, 0, 1.04980209058602, sourcebus, sourcebus, 0, 1.03842461035421, 0, 1.0493524409905, 899, 1
41.6833333333333, 0, 1.04971589566443, 0, 1.04982542306939, sourcebus, sourcebus, 0, 1.03857836317715, 0, 1.04942487371512, 899, 1
41.7, 0, 1.0497054421583, 0, 1.04980238118171, sourcebus, sourcebus, 0, 1.03862102536839, 0, 1.0493582766315, 898, 1
41.7166666666667, 0, 1.04968731508179, 0, 1.04980158877088, sourcebus, sourcebus, 0, 1.03759653730305, 0, 1.04936662991082, 898, 1
41.7333333333333, 0, 1.04969429472185, 0, 1.0498044102803, sourcebus, sourcebus, 0, 1.03785704747654, 0, 1.0493698637127, 898, 1
41.75, 0, 1.04972031542508, 0, 1.04983188637484, sourcebus, sourcebus, 0, 1.03799073984515, 0, 1.04943790141388, 899, 1
41.7666666666667, 0, 1.049598502144, 0, 1.04973446615286, sourcebus, sourcebus, 0, 1.02978065146638, 0, 1.04920794070274, 611, 1
41.7833333333333, 0, 1.04957734230564, 0, 1.04973334710734, sourcebus, sourcebus, 0, 1.02950200370002, 0, 1.04921369603723, 817, 1
41.8, 0, 1.04957326400936, 0, 1.04978465549552, sourcebus, sourcebus, 0, 1.02840517033205, 0, 1.04924482485781, 817, 1
41.8166666666667, 0, 1.04970240197469, 0, 1.04973299521335, sourcebus, sourcebus, 0, 1.03839798385312, 0, 1.04915842011591, 898, 1
41.8333333333333, 0, 1.04969576901858, 0, 1.04973352565676, sourcebus, sourcebus, 0, 1.0379957852609, 0, 1.04915853977991, 898, 1
41.85, 0, 1.04967379808812, 0, 1.04972564132988, sourcebus, sourcebus, 0, 1.03722623789564, 0, 1.04914388303535, 898, 1
41.8666666666667, 0, 1.04967768352063, 0, 1.04973443451718, sourcebus, sourcebus, 0, 1.0375015662373, 0, 1.04916559628225, 906, 1
41.8833333333333, 0, 1.04968025885964, 0, 1.0497310673434, sourcebus, sourcebus, 0, 1.03751171675814, 0, 1.04915711460918, 906, 1
41.9, 0, 1.04967628204, 0, 1.04973367847116, sourcebus, sourcebus, 0, 1.03742355974224, 0, 1.04916138054046, 906, 1
41.9166666666667, 0, 1.04966567122563, 0, 1.04973100179101, sourcebus, sourcebus, 0, 1.03748261114552, 0, 1.0491541583628, 906, 1
41.9333333333333, 0, 1.04967988225112, 0, 1.04973003306554, sourcebus, sourcebus, 0, 1.03836286977251, 0, 1.04914378308622, 861, 1
41.95, 0, 1.04964719186778, 0, 1.04973143217491, sourcebus, sourcebus, 0, 1.03561807989002, 0, 1.04911035665329, 676, 1
41.9666666666667, 0, 1.0496433798314, 0, 1.04972662655837, sourcebus, sourcebus, 0, 1.03538062821341, 0, 1.04909422572455, 676, 1
41.9833333333333, 0, 1.0496437104504, 0, 1.04972131689403, sourcebus, sourcebus, 0, 1.03546688367361, 0, 1.04907716533995, 676, 1
42, 0, 1.04961665805243, 0, 1.04971814804019, sourcebus, sourcebus, 0, 1.03039747279171, 0, 1.04914626242143, 906, 1
42.0166666666667, 0, 1.0494924886931, 0, 1.04969973276438, sourcebus, sourcebus, 0, 1.02294368915177, 0, 1.0489401845316, 906, 1
42.0333333333333, 0, 1.04942123969489, 0, 1.04962816863561, sourcebus, sourcebus, 0, 1.02190606291386, 0, 1.04891009872227, 906, 1
42.05, 0, 1.04940776854937, 0, 1.04963041817178, sourcebus, sourcebus, 0, 1.0222405637011, 0, 1.04888368171534, 906, 1
42.0666666666667, 0, 1.04942837836749, 0, 1.04968920323433, sourcebus, sourcebus, 0, 1.02534849022865, 0, 1.04904869852531, 906, 1
42.0833333333333, 0, 1.049484321162, 0, 1.0497016036366, sourcebus, sourcebus, 0, 1.02825337903355, 0, 1.0490594393277, 906, 1
42.1, 0, 1.04947405305636, 0, 1.0497834317162, sourcebus, sourcebus, 0, 1.02633440397707, 70, 1.05042581057954, 906, 868
42.1166666666667, 0, 1.049496837367, 0, 1.04978713612083, sourcebus, sourcebus, 0, 1.02644599464476, 72, 1.0504730945292, 502, 868
42.1333333333333, 0, 1.04949163949916, 0, 1.04979896601194, sourcebus, sourcebus, 0, 1.02462675613558, 449, 1.05180181117852, 886, 868
42.15, 0, 1.04948935921346, 0, 1.04974531909936, sourcebus, sourcebus, 0, 1.02533869916254, 0, 1.04962485478351, 886, 868
42.1666666666667, 0, 1.04948763263929, 0, 1.04973611256214, sourcebus, sourcebus, 0, 1.02555287320324, 0, 1.04937983369838, 886, 890
42.1833333333333, 0, 1.04949224446967, 0, 1.04974032566038, sourcebus, sourcebus, 0, 1.02485199359525, 0, 1.04988512119584, 886, 868
42.2, 0, 1.04950829795718, 0, 1.04980062088272, sourcebus, sourcebus, 0, 1.02427668100107, 278, 1.0520784761428, 886, 868
42.2166666666667, 0, 1.04950642553808, 0, 1.04980305247859, sourcebus, sourcebus, 0, 1.02375174903182, 290, 1.05226634263225, 886, 868
42.2333333333333, 0, 1.04942699301117, 0, 1.04979481772793, sourcebus, sourcebus, 0, 1.02391953824033, 776, 1.05318415343274, 886, 868
42.25, 0, 1.0494317065743, 0, 1.04979469842723, sourcebus, sourcebus, 0, 1.02405405580625, 774, 1.05310404660475, 886, 868
42.2666666666667, 0, 1.0495026178078, 0, 1.04976546551197, sourcebus, sourcebus, 0, 1.02505794995854, 0, 1.04921310392314, 886, 1
42.2833333333333, 0, 1.04949718178374, 0, 1.04970397316717, sourcebus, sourcebus, 0, 1.02639494944242, 0, 1.04903642814203, 886, 1
42.3, 0, 1.04943531561854, 0, 1.04969908773628, sourcebus, sourcebus, 0, 1.02229512602549, 0, 1.04910969013318, 861, 1
42.3166666666667, 0, 1.04942584733988, 0, 1.04969910357881, sourcebus, sourcebus, 0, 1.02306363021988, 0, 1.0490679845544, 861, 1
42.3333333333333, 0, 1.04942638135411, 0, 1.04976544140681, sourcebus, sourcebus, 0, 1.0227630246057, 0, 1.04985916391666, 861, 868
42.35, 0, 1.04948899386341, 0, 1.04978609652427, sourcebus, sourcebus, 0, 1.02819656123186, 0, 1.04958193592272, 861, 868
42.3666666666667, 0, 1.04949217730384, 0, 1.04978512336305, sourcebus, sourcebus, 0, 1.02727857096777, 0, 1.04937059121579, 861, 34
42.3833333333333, 0, 1.0494982671175, 0, 1.0497783638608, sourcebus, sourcebus, 0, 1.02780010546363, 0, 1.04931237139435, 861, 1
42.4, 0, 1.04948739296657, 0, 1.04977675944793, sourcebus, sourcebus, 0, 1.02742265278542, 0, 1.04930821596964, 861, 1
42.4166666666667, 0, 1.04948918356754, 0, 1.04977407055316, sourcebus, sourcebus, 0, 1.02744969678288, 0, 1.04929790781341, 861, 1
42.4333333333333, 0, 1.0494935064173, 0, 1.04977400298281, sourcebus, sourcebus, 0, 1.02779809997512, 0, 1.04929359365812, 861, 1
42.45, 0, 1.04948747757031, 0, 1.0497373631296, sourcebus, sourcebus, 0, 1.02882782844673, 0, 1.04915070104107, 861, 1
42.4666666666667, 0, 1.04949372804455, 0, 1.0497390465785, sourcebus, sourcebus, 0, 1.02713713010253, 0, 1.04922153350822, 861, 1
42.4833333333333, 0, 1.04940324238405, 0, 1.04973760935219, sourcebus, sourcebus, 0, 1.02237714237788, 0, 1.04920434337398, 896, 1
42.5, 0, 1.04939793716901, 0, 1.04978286014818, sourcebus, sourcebus, 0, 1.02187161911595, 747, 1.05155528704594, 896, 885
42.5166666666667, 0, 1.04940751398134, 0, 1.04978527373978, sourcebus, sourcebus, 0, 1.0223914871112, 693, 1.05147772384179, 896, 868
42.5333333333333, 0, 1.04945338604786, 0, 1.0497922638895, sourcebus, sourcebus, 0, 1.02527482620107, 408, 1.05076389425165, 896, 890
42.55, 0, 1.04944586761894, 0, 1.04978859744365, sourcebus, sourcebus, 0, 1.02483139087955, 366, 1.05065286251923, 896, 885
42.5666666666667, 0, 1.04953601221359, 0, 1.04978110581602, sourcebus, sourcebus, 0, 1.02970684465318, 0, 1.04928139067228, 896, 1
42.5833333333333, 0, 1.0495392625761, 0, 1.04975211885826, sourcebus, sourcebus, 0, 1.02966943258969, 0, 1.0491998317633, 896, 1
42.6, 0, 1.04954133575664, 0, 1.0497530745133, sourcebus, sourcebus, 0, 1.03069055718351, 0, 1.04918878176985, 896, 1
42.6166666666667, 0, 1.04955206369736, 0, 1.04974858452681, sourcebus, sourcebus, 0, 1.03088930245126, 0, 1.04917323459442, 896, 1
42.6333333333333, 0, 1.04955191870393, 0, 1.04976768320563, sourcebus, sourcebus, 0, 1.03082228357075, 0, 1.04922723790264, 896, 1
42.65, 0, 1.0495637272913, 0, 1.04976858310782, sourcebus, sourcebus, 0, 1.03170133060026, 0, 1.04921914339625, 896, 1
42.6666666666667, 0, 1.04956139035136, 0, 1.04969874361842, sourcebus, sourcebus, 0, 1.03190263788444, 0, 1.04901410224159, 896, 1
42.6833333333333, 0, 1.04954920437713, 0, 1.04961755293549, sourcebus, sourcebus, 0, 1.03140706933564, 0, 1.04878534404415, 896, 1
42.7, 0, 1.04955230156884, 0, 1.04961504265065, sourcebus, sourcebus, 0, 1.03104620654653, 0, 1.04879274862755, 896, 1
42.7166666666667, 0, 1.0495487429878, 0, 1.04965235252971, sourcebus, sourcebus, 0, 1.03044669750148, 0, 1.0489100488425, 896, 1
