"Hour", "Undervoltages", "Min Voltage", "Overvoltage", "Max Voltage", "Min Bus", "Max Bus", "LV Undervoltages", "Min LV Voltage", "LV Overvoltage", "Max LV Voltage", "Min LV Bus", "Max LV Bus"
42.7333333333333, 0, 1.04955149017882, 0, 1.04960021108299, sourcebus, sourcebus, 0, 1.03114400207065, 0, 1.04870449997482, 896, 1
42.75, 0, 1.0495517243703, 0, 1.04966304700485, sourcebus, sourcebus, 0, 1.02968713151708, 0, 1.04888231799736, 896, 1
42.7666666666667, 0, 1.04947955590991, 0, 1.04965291429704, sourcebus, sourcebus, 0, 1.02718439944588, 0, 1.04894145610266, 896, 1
42.7833333333333, 0, 1.04951295327594, 0, 1.04965663788948, sourcebus, sourcebus, 0, 1.02950667471626, 0, 1.04894926114327, 896, 1
42.8, 0, 1.04946508462871, 0, 1.04965359929107, sourcebus, sourcebus, 0, 1.02781155811196, 0, 1.04897124519714, 896, 1
42.8166666666667, 0, 1.04952371939585, 0, 1.04972821851397, sourcebus, sourcebus, 0, 1.03273154002921, 0, 1.04903282449178, 563, 1
42.8333333333333, 0, 1.04951834882228, 0, 1.04974408180137, sourcebus, sourcebus, 0, 1.03226235041637, 0, 1.04907471164689, 563, 1
42.85, 0, 1.04951956992844, 0, 1.04974285788201, sourcebus, sourcebus, 0, 1.03240309687773, 0, 1.04908544371423, 563, 1
42.8666666666667, 0, 1.04953694883976, 0, 1.04974169703369, sourcebus, sourcebus, 0, 1.03329468791483, 0, 1.04909355806761, 619, 1
42.8833333333333, 0, 1.04953129867725, 0, 1.04973651792576, sourcebus, sourcebus, 0, 1.03330578375232, 0, 1.04907436081991, 619, 1
42.9, 0, 1.0495291802756, 0, 1.04978945063327, sourcebus, sourcebus, 0, 1.02679763451731, 0, 1.04993783057437, 619, 619
42.9166666666667, 0, 1.04952185502396, 0, 1.0497904113009, sourcebus, sourcebus, 0, 1.02675735048778, 2, 1.05000806834706, 619, 619
42.9333333333333, 0, 1.04951485779527, 0, 1.04978856138765, sourcebus, sourcebus, 0, 1.02729147918263, 0, 1.04972467970043, 619, 619
42.95, 0, 1.04950283152846, 0, 1.0497295688167, sourcebus, sourcebus, 0, 1.03282095483139, 0, 1.04907917157505, 563, 1
42.9666666666667, 0, 1.04947485237335, 0, 1.04973143408984, sourcebus, sourcebus, 0, 1.03097514741234, 0, 1.04909881365734, 563, 1
42.9833333333333, 0, 1.04946614090425, 0, 1.04972669288282, sourcebus, sourcebus, 0, 1.03062882718927, 0, 1.04908972449623, 563, 1
43, 0, 1.04947427675365, 0, 1.04978020230838, sourcebus, sourcebus, 0, 1.02974721957945, 0, 1.04913677372678, 898, 1
43.0166666666667, 0, 1.04944777475489, 0, 1.0497845790071, sourcebus, sourcebus, 0, 1.02492498744156, 0, 1.04934746955103, 563, 1
43.0333333333333, 0, 1.04945378678042, 0, 1.0497800058741, sourcebus, sourcebus, 0, 1.02550407433738, 0, 1.04935653297497, 563, 1
43.05, 0, 1.04946407622204, 0, 1.04976783694468, sourcebus, sourcebus, 0, 1.0264547849899, 0, 1.04919120610582, 563, 1
43.0666666666667, 0, 1.04960286111934, 0, 1.04976820398167, sourcebus, sourcebus, 0, 1.0351894569426, 0, 1.04917828067352, 619, 1
43.0833333333333, 0, 1.04960016959914, 0, 1.04976073409831, sourcebus, sourcebus, 0, 1.03562461042768, 0, 1.04916459770863, 563, 1
43.1, 0, 1.04960584542761, 0, 1.04976819184621, sourcebus, sourcebus, 0, 1.03544707720193, 0, 1.04933198185235, 563, 1
43.1166666666667, 0, 1.0496084249137, 0, 1.04976866304552, sourcebus, sourcebus, 0, 1.03552763824557, 0, 1.04932604753834, 562, 1
43.1333333333333, 0, 1.04961021708871, 0, 1.0497566409811, sourcebus, sourcebus, 0, 1.03578786985318, 0, 1.04916867096533, 906, 1
43.15, 0, 1.04960581476936, 0, 1.04975087879603, sourcebus, sourcebus, 0, 1.03385747550521, 0, 1.04915066414886, 619, 1
43.1666666666667, 0, 1.0496071553913, 0, 1.04974499007246, sourcebus, sourcebus, 0, 1.03387122810864, 0, 1.04913393379941, 619, 1
43.1833333333333, 0, 1.04960276153654, 0, 1.04974964643575, sourcebus, sourcebus, 0, 1.03557084008951, 0, 1.04916648914237, 906, 1
43.2, 0, 1.04961130890072, 0, 1.04974812322849, sourcebus, sourcebus, 0, 1.03280354704695, 0, 1.04914773947014, 619, 1
43.2166666666667, 0, 1.04965372590848, 0, 1.04974573701014, sourcebus, sourcebus, 0, 1.03214486823646, 0, 1.0491894202175, 619, 1
43.2333333333333, 0, 1.04965154991169, 0, 1.04976336570046, sourcebus, sourcebus, 0, 1.03173507250313, 0, 1.04924759542256, 619, 1
43.25, 0, 1.04967866127963, 0, 1.04975900388252, sourcebus, sourcebus, 0, 1.03488054005071, 0, 1.04920287644748, 619, 1
43.2666666666667, 0, 1.04961828444039, 0, 1.04972397283681, sourcebus, sourcebus, 0, 1.03284201760342, 0, 1.04909950743862, 900, 1
43.2833333333333, 0, 1.04955920104432, 0, 1.04972098823705, sourcebus, sourcebus, 0, 1.03260024949549, 0, 1.04904795699266, 900, 1
43.3, 0, 1.04956844470024, 0, 1.04972007125963, sourcebus, sourcebus, 0, 1.03336421488544, 0, 1.04903142603568, 900, 1
43.3166666666667, 0, 1.04964106100188, 0, 1.04977464935906, sourcebus, sourcebus, 0, 1.03250215926451, 0, 1.04924030832005, 619, 1
43.3333333333333, 0, 1.04965779626199, 0, 1.04972598808158, sourcebus, sourcebus, 0, 1.03239606897537, 0, 1.04912778450559, 619, 1
43.35, 0, 1.04962415800678, 0, 1.04965601903361, sourcebus, sourcebus, 0, 1.03306207423421, 0, 1.04889062163049, 639, 1
43.3666666666667, 0, 1.04963173149189, 0, 1.0496549644926, sourcebus, sourcebus, 0, 1.03331292322927, 0, 1.04889166172441, 639, 1
43.3833333333333, 0, 1.04966067428717, 0, 1.04967638762814, sourcebus, sourcebus, 0, 1.03328233031549, 0, 1.0489707192375, 619, 1
43.4, 0, 1.04962662974169, 0, 1.04970407516502, sourcebus, sourcebus, 0, 1.02785304016125, 0, 1.04901610397391, 619, 1
43.4166666666667, 0, 1.04967070573031, 0, 1.04970445444272, sourcebus, sourcebus, 0, 1.03120363932191, 0, 1.04906316818025, 619, 1
43.4333333333333, 0, 1.04968755749542, 0, 1.04975388890423, sourcebus, sourcebus, 0, 1.03031010775482, 0, 1.04921861462157, 619, 1
43.45, 0, 1.0496623117298, 0, 1.04973328487416, sourcebus, sourcebus, 0, 1.03362484480838, 0, 1.04911438067912, 639, 1
43.4666666666667, 0, 1.04962766604923, 0, 1.04974074972834, sourcebus, sourcebus, 0, 1.02958140734493, 0, 1.04911978277955, 639, 1
43.4833333333333, 0, 1.04962877792355, 0, 1.04974019195813, sourcebus, sourcebus, 0, 1.02913809384676, 0, 1.04911916326689, 639, 1
43.5, 0, 1.0496154904406, 0, 1.04973840116385, sourcebus, sourcebus, 0, 1.02918878691638, 0, 1.04913817425384, 639, 1
43.5166666666667, 0, 1.04957708344279, 0, 1.04975895704868, sourcebus, sourcebus, 0, 1.02641676302157, 0, 1.04916479648104, 639, 1
43.5333333333333, 0, 1.04956755395163, 0, 1.04975658007382, sourcebus, sourcebus, 0, 1.0271981991091, 0, 1.04918440046477, 639, 1
43.55, 0, 1.04957638494388, 0, 1.04975274955178, sourcebus, sourcebus, 0, 1.02746256116691, 0, 1.04917360613286, 639, 1
43.5666666666667, 0, 1.04955683130495, 0, 1.04975571699155, sourcebus, sourcebus, 0, 1.03013523984674, 0, 1.04923275783439, 900, 1
43.5833333333333, 0, 1.04961486721255, 0, 1.0497610266537, sourcebus, sourcebus, 0, 1.03036003878288, 0, 1.0492205050399, 639, 1
43.6, 0, 1.04956926039304, 0, 1.04976387103623, sourcebus, sourcebus, 0, 1.02660662938166, 0, 1.04918467308123, 639, 1
43.6166666666667, 0, 1.04959059694757, 0, 1.04976508997497, sourcebus, sourcebus, 0, 1.02717597671246, 0, 1.04920055787046, 639, 1
43.6333333333333, 0, 1.04958393227493, 0, 1.04977123084188, sourcebus, sourcebus, 0, 1.02661895484117, 0, 1.04921308212892, 639, 1
43.65, 0, 1.04958788690467, 0, 1.04977233213249, sourcebus, sourcebus, 0, 1.0269265657911, 0, 1.04922263677394, 639, 1
43.6666666666667, 0, 1.04958649246981, 0, 1.04977135430173, sourcebus, sourcebus, 0, 1.02682396747699, 0, 1.0492225345042, 639, 1
43.6833333333333, 0, 1.04957928486208, 0, 1.04984503553186, sourcebus, sourcebus, 0, 1.02316879489837, 780, 1.05209127821809, 639, 885
43.7, 0, 1.04956880403445, 0, 1.04984405159788, sourcebus, sourcebus, 0, 1.02250310445843, 673, 1.05189598734377, 639, 868
43.7166666666667, 0, 1.04957781707836, 0, 1.04984550584455, sourcebus, sourcebus, 0, 1.023261163278, 631, 1.05174100438827, 639, 868
43.7333333333333, 0, 1.04958194567409, 0, 1.04985078695848, sourcebus, sourcebus, 0, 1.02322966683461, 633, 1.05187619746426, 639, 868
43.75, 0, 1.04959261515323, 0, 1.04985375559184, sourcebus, sourcebus, 0, 1.0236944960191, 759, 1.05198324235461, 639, 868
43.7666666666667, 0, 1.04959050744654, 0, 1.04985055224017, sourcebus, sourcebus, 0, 1.02404726529813, 840, 1.05270462105514, 639, 562
43.7833333333333, 0, 1.04959361131289, 0, 1.04985005853373, sourcebus, sourcebus, 0, 1.03084074985805, 796, 1.05221583687803, 562, 868
43.8, 0, 1.04960037396325, 0, 1.04985155625833, sourcebus, sourcebus, 0, 1.0318294422872, 798, 1.0519946538582, 562, 879
43.8166666666667, 0, 1.04964892440135, 0, 1.04985180114413, sourcebus, sourcebus, 0, 1.03156331288769, 290, 1.05114907797499, 813, 868
43.8333333333333, 0, 1.04964537533165, 0, 1.04985871501254, sourcebus, sourcebus, 0, 1.03079690265335, 619, 1.05159808120662, 813, 868
43.85, 0, 1.04959038163693, 0, 1.04975881822217, sourcebus, sourcebus, 0, 1.0319332287422, 0, 1.04924547641471, 900, 1
43.8666666666667, 0, 1.04959270406139, 0, 1.04975432662462, sourcebus, sourcebus, 0, 1.03182347948423, 0, 1.0492405971706, 900, 1
43.8833333333333, 0, 1.04959976722169, 0, 1.04975314801963, sourcebus, sourcebus, 0, 1.02977048295014, 0, 1.04918964624298, 813, 1
43.9, 0, 1.04961397661292, 0, 1.04975415472013, sourcebus, sourcebus, 0, 1.02904854783797, 0, 1.04915942836911, 813, 1
43.9166666666667, 0, 1.04961493500617, 0, 1.04975341337137, sourcebus, sourcebus, 0, 1.02912611750689, 0, 1.04915757269853, 813, 1
43.9333333333333, 0, 1.04966556476856, 0, 1.0497592121219, sourcebus, sourcebus, 0, 1.03541112570172, 0, 1.04922589298226, 900, 1
43.95, 0, 1.04969324685628, 0, 1.04976571462138, sourcebus, sourcebus, 0, 1.03566118570243, 0, 1.04922040053869, 682, 1
43.9666666666667, 0, 1.04972416198602, 0, 1.04976221950016, sourcebus, sourcebus, 0, 1.03861042558568, 0, 1.04922945063449, 899, 1
43.9833333333333, 0, 1.04972376881144, 0, 1.04974710276045, sourcebus, sourcebus, 0, 1.0389203863718, 0, 1.04920482676863, 899, 1
44, 0, 1.04965744701734, 0, 1.04974365978691, sourcebus, sourcebus, 0, 1.03691441750943, 0, 1.04920551501796, 900, 1
44.0166666666667, 0, 1.0496471349077, 0, 1.04969998797475, sourcebus, sourcebus, 0, 1.03708868666243, 0, 1.04902322996478, 900, 1
44.0333333333333, 0, 1.04964398331106, 0, 1.04970364571836, sourcebus, sourcebus, 0, 1.03689797406975, 0, 1.04903297606835, 900, 1
44.05, 0, 1.04963130161391, 0, 1.04969935482658, sourcebus, sourcebus, 0, 1.03618515260517, 0, 1.0490116127025, 900, 1
44.0666666666667, 0, 1.04962419680607, 0, 1.04969667939777, sourcebus, sourcebus, 0, 1.03581153298716, 0, 1.04900379210817, 900, 1
44.0833333333333, 0, 1.04955687961746, 0, 1.04968855823415, sourcebus, sourcebus, 0, 1.03203720595366, 0, 1.04893945245917, 349, 1
44.1, 0, 1.04955075448232, 0, 1.04968817576709, sourcebus, sourcebus, 0, 1.03163440529408, 0, 1.04894761439449, 349, 1
44.1166666666667, 0, 1.04953518820428, 0, 1.04964287350714, sourcebus, sourcebus, 0, 1.03237149110563, 0, 1.04890079400866, 349, 1
44.1333333333333, 0, 1.04959691920946, 0, 1.04962381945125, sourcebus, sourcebus, 0, 1.03349073466631, 0, 1.04880221945997, 639, 1
44.15, 0, 1.04959632536167, 0, 1.0496639113341, sourcebus, sourcebus, 0, 1.03513490958147, 0, 1.04891732507358, 900, 1
44.1666666666667, 0, 1.04960313707728, 0, 1.04972642953828, sourcebus, sourcebus, 0, 1.03414184173229, 0, 1.04909792631775, 900, 1
44.1833333333333, 0, 1.04958857586591, 0, 1.04975191426941, sourcebus, sourcebus, 0, 1.03309680657459, 0, 1.04926470263434, 900, 1
44.2, 0, 1.04959155813408, 0, 1.04975090866988, sourcebus, sourcebus, 0, 1.03320924069922, 0, 1.04926028627581, 900, 1
44.2166666666667, 0, 1.04958985764262, 0, 1.04975712782573, sourcebus, sourcebus, 0, 1.03273929989711, 0, 1.04928604770571, 900, 1
44.2333333333333, 0, 1.04957744112184, 0, 1.0498221241618, sourcebus, sourcebus, 0, 1.03126037866175, 69, 1.05007241349761, 900, 879
44.25, 0, 1.04948229059271, 0, 1.04983216922413, sourcebus, sourcebus, 0, 1.02739907850902, 869, 1.05197526996592, 900, 885
44.2666666666667, 0, 1.04942551204835, 0, 1.04983009450374, sourcebus, sourcebus, 0, 1.02355388079625, 894, 1.05295490628539, 629, 868
44.2833333333333, 0, 1.04942039247817, 0, 1.04982830564833, sourcebus, sourcebus, 0, 1.02330682965746, 894, 1.05289651038256, 629, 868
44.3, 0, 1.04942358140987, 0, 1.04982371264309, sourcebus, sourcebus, 0, 1.02333103760064, 892, 1.05259356868945, 629, 629
44.3166666666667, 0, 1.04941033520571, 0, 1.04982516918272, sourcebus, sourcebus, 0, 1.02359767275414, 893, 1.05290398362781, 900, 879
44.3333333333333, 0, 1.04949479981371, 0, 1.04982918218286, sourcebus, sourcebus, 0, 1.02913738184488, 850, 1.05125930450271, 900, 885
44.35, 0, 1.04950466005491, 0, 1.04984619490342, sourcebus, sourcebus, 0, 1.0309413786186, 892, 1.05253848959234, 900, 868
44.3666666666667, 0, 1.04950355206831, 0, 1.0498345077572, sourcebus, sourcebus, 0, 1.03094858869399, 853, 1.05192482799295, 900, 868
44.3833333333333, 0, 1.04950746837657, 0, 1.04983196777789, sourcebus, sourcebus, 0, 1.02867977695115, 843, 1.05170418593386, 886, 868
44.4, 0, 1.04950988780385, 0, 1.04983526655929, sourcebus, sourcebus, 0, 1.03192666362283, 840, 1.05143865917824, 900, 879
44.4166666666667, 0, 1.04951552980386, 0, 1.04983918063005, sourcebus, sourcebus, 0, 1.03208164993661, 865, 1.05156239244568, 900, 868
44.4333333333333, 0, 1.04953677492934, 0, 1.04985357579691, sourcebus, sourcebus, 0, 1.03122689726464, 869, 1.05180938062237, 900, 868
44.45, 0, 1.04954000552872, 0, 1.04979198408865, sourcebus, sourcebus, 0, 1.03169822643704, 0, 1.04941425358435, 900, 1
44.4666666666667, 0, 1.04954680909391, 0, 1.04979272022238, sourcebus, sourcebus, 0, 1.03191990639981, 0, 1.04940941146255, 898, 1
44.4833333333333, 0, 1.04954882863113, 0, 1.04979204149611, sourcebus, sourcebus, 0, 1.03177150276871, 0, 1.04940688660488, 898, 1
44.5, 0, 1.0495592405154, 0, 1.04985276861295, sourcebus, sourcebus, 0, 1.03221675840683, 853, 1.05134859615065, 898, 868
44.5166666666667, 0, 1.04955741581702, 0, 1.04985627189054, sourcebus, sourcebus, 0, 1.03179504075033, 869, 1.05154582442876, 898, 868
44.5333333333333, 0, 1.04955435265826, 0, 1.04985291002744, sourcebus, sourcebus, 0, 1.03134080191378, 865, 1.05144555672757, 898, 868
44.55, 0, 1.04957055145204, 0, 1.0498536161445, sourcebus, sourcebus, 0, 1.03279915719336, 853, 1.05109621462656, 898, 868
44.5666666666667, 0, 1.04956073651304, 0, 1.04985230438355, sourcebus, sourcebus, 0, 1.0322909478935, 853, 1.05127396878681, 898, 868
44.5833333333333, 0, 1.04971267809412, 0, 1.04985527911782, sourcebus, sourcebus, 0, 1.03869586696808, 0, 1.04952626244031, 886, 1
44.6, 0, 1.049697654231, 0, 1.04984872711712, sourcebus, sourcebus, 0, 1.03775195662926, 0, 1.04951095526458, 611, 1
44.6166666666667, 0, 1.04967854128767, 0, 1.04979035720568, sourcebus, sourcebus, 0, 1.03651624353895, 0, 1.04934758932588, 898, 1
44.6333333333333, 0, 1.04956004914028, 0, 1.04979387037769, sourcebus, sourcebus, 0, 1.02406285773002, 0, 1.04923489351774, 813, 1
44.65, 0, 1.04956561505133, 0, 1.04979187613908, sourcebus, sourcebus, 0, 1.02441177055315, 0, 1.04922985581394, 813, 1
44.6666666666667, 0, 1.0495693889928, 0, 1.04983900584453, sourcebus, sourcebus, 0, 1.02384291064387, 68, 1.05008596478452, 813, 868
44.6833333333333, 0, 1.04965949045251, 0, 1.04981609288894, sourcebus, sourcebus, 0, 1.03172847259437, 0, 1.04936013743143, 813, 1
44.7, 0, 1.0496217731571, 0, 1.049812579769, sourcebus, sourcebus, 0, 1.03190319931678, 0, 1.0493838807523, 813, 1
44.7166666666667, 0, 1.04962718957583, 0, 1.04981816382689, sourcebus, sourcebus, 0, 1.03196910478978, 0, 1.0494030821207, 813, 1
44.7333333333333, 0, 1.04962128687701, 0, 1.04981617798168, sourcebus, sourcebus, 0, 1.03207117734576, 0, 1.04939986554618, 813, 1
44.75, 0, 1.04962514039706, 0, 1.04980995408174, sourcebus, sourcebus, 0, 1.03222612403626, 0, 1.04938312230288, 813, 1
44.7666666666667, 0, 1.04962500343498, 0, 1.04980903058344, sourcebus, sourcebus, 0, 1.03195086498648, 0, 1.04937828939644, 813, 1
44.7833333333333, 0, 1.04962168860395, 0, 1.04980339930872, sourcebus, sourcebus, 0, 1.03182396693302, 0, 1.04936020601801, 813, 1
44.8, 0, 1.04962035860736, 0, 1.04980646653843, sourcebus, sourcebus, 0, 1.03142763162701, 0, 1.04936789383174, 813, 1
44.8166666666667, 0, 1.04960985471657, 0, 1.04980164259045, sourcebus, sourcebus, 0, 1.03145939806142, 0, 1.04935744267815, 813, 1
44.8333333333333, 0, 1.04961955714589, 0, 1.04980576239533, sourcebus, sourcebus, 0, 1.03117824192252, 0, 1.04936580556247, 813, 1
44.85, 0, 1.04960723761608, 0, 1.04981755312426, sourcebus, sourcebus, 0, 1.02793660706291, 0, 1.0493610687186, 813, 1
44.8666666666667, 0, 1.04954816289481, 0, 1.04981519743324, sourcebus, sourcebus, 0, 1.02182328860076, 0, 1.04998988291128, 682, 562
44.8833333333333, 0, 1.04954570198535, 0, 1.04981502381218, sourcebus, sourcebus, 0, 1.02207174624325, 18, 1.05000660810353, 682, 562
44.9, 0, 1.04954992597531, 0, 1.04981627915456, sourcebus, sourcebus, 0, 1.02814878424111, 0, 1.04956432142763, 813, 868
44.9166666666667, 0, 1.04962887817849, 0, 1.04982318233882, sourcebus, sourcebus, 0, 1.03103684697086, 0, 1.04941655490788, 813, 1
44.9333333333333, 0, 1.04963149753168, 0, 1.04981879043101, sourcebus, sourcebus, 0, 1.03100911437747, 0, 1.04939939569498, 813, 1
44.95, 0, 1.04963801051542, 0, 1.04976376870562, sourcebus, sourcebus, 0, 1.0319273442676, 0, 1.04923362375207, 813, 1
44.9666666666667, 0, 1.04968142271413, 0, 1.04976518066496, sourcebus, sourcebus, 0, 1.03359198497414, 0, 1.0492151560597, 676, 1
44.9833333333333, 0, 1.04967752079414, 0, 1.04976705633705, sourcebus, sourcebus, 0, 1.03323623496844, 0, 1.04921826488494, 676, 1
45, 0, 1.04967635164598, 0, 1.04980710924962, sourcebus, sourcebus, 0, 1.0324126973139, 0, 1.0493404778431, 676, 1
45.0166666666667, 0, 1.04973907440059, 0, 1.04981108175536, sourcebus, sourcebus, 0, 1.03858715325786, 0, 1.04938128943796, 886, 1
45.0333333333333, 0, 1.04972739111469, 0, 1.04973967811151, sourcebus, sourcebus, 0, 1.03935123553718, 0, 1.04916914823296, 886, 1
45.05, 0, 1.04964795539819, 0, 1.04972722171399, sourcebus, sourcebus, 0, 1.03674621746102, 0, 1.04913418458969, 614, 1
45.0666666666667, 0, 1.04966253296422, 0, 1.04971764046443, sourcebus, sourcebus, 0, 1.03756110982673, 0, 1.04909963303083, 614, 1
45.0833333333333, 0, 1.04965591066444, 0, 1.04971042908644, sourcebus, sourcebus, 0, 1.0373426237122, 0, 1.04907855033293, 614, 1
45.1, 0, 1.04965645270349, 0, 1.04972305101878, sourcebus, sourcebus, 0, 1.0360267537014, 0, 1.04912127619935, 614, 1
45.1166666666667, 0, 1.04965457137052, 0, 1.0497198273696, sourcebus, sourcebus, 0, 1.03602322656513, 0, 1.04912461689561, 614, 1
45.1333333333333, 0, 1.04965284189293, 0, 1.04972825003644, sourcebus, sourcebus, 0, 1.03583327604233, 0, 1.04916382078572, 614, 1
45.15, 0, 1.04965015188559, 0, 1.04973290635019, sourcebus, sourcebus, 0, 1.03554528143189, 0, 1.04918114291344, 614, 1
45.1666666666667, 0, 1.04965025306821, 0, 1.04973043159204, sourcebus, sourcebus, 0, 1.03552822499629, 0, 1.0491751565762, 614, 1
45.1833333333333, 0, 1.04963991488689, 0, 1.04972679685799, sourcebus, sourcebus, 0, 1.03521501321433, 0, 1.04915888261779, 614, 1
45.2, 0, 1.04962935436742, 0, 1.04972242281124, sourcebus, sourcebus, 0, 1.03490263471374, 0, 1.04914190681956, 614, 1
45.2166666666667, 0, 1.04964145467457, 0, 1.04972729424582, sourcebus, sourcebus, 0, 1.03559406626748, 0, 1.04915391536387, 614, 1
45.2333333333333, 0, 1.04963677579329, 0, 1.04971906681893, sourcebus, sourcebus, 0, 1.03571864708134, 0, 1.04913345172068, 614, 1
45.25, 0, 1.0496283857787, 0, 1.04972264490516, sourcebus, sourcebus, 0, 1.03542602174514, 0, 1.04914405313303, 614, 1
45.2666666666667, 0, 1.04963416302312, 0, 1.04970239763527, sourcebus, sourcebus, 0, 1.03590183318726, 0, 1.04908061507125, 614, 1
45.2833333333333, 0, 1.04960480330837, 0, 1.04970384670325, sourcebus, sourcebus, 0, 1.03424428434682, 0, 1.04909793707357, 614, 1
45.3, 0, 1.04960422404896, 0, 1.04969978998281, sourcebus, sourcebus, 0, 1.03428539933772, 0, 1.04908379205732, 614, 1
45.3166666666667, 0, 1.0495410585752, 0, 1.0496935811382, sourcebus, sourcebus, 0, 1.03170019496768, 0, 1.04894658734496, 614, 1
45.3333333333333, 0, 1.04956915787696, 0, 1.04967487902434, sourcebus, sourcebus, 0, 1.03350190734165, 0, 1.04892907019302, 614, 1
45.35, 0, 1.04956369385274, 0, 1.04970889726973, sourcebus, sourcebus, 0, 1.03266666917615, 0, 1.04899935761089, 614, 1
45.3666666666667, 0, 1.04965597752038, 0, 1.04970810173008, sourcebus, sourcebus, 0, 1.03613557757991, 0, 1.04908710754748, 886, 1
45.3833333333333, 0, 1.04966324408485, 0, 1.04978904848426, sourcebus, sourcebus, 0, 1.03467811765426, 0, 1.04930007898266, 886, 1
45.4, 0, 1.04964686273962, 0, 1.04978887318912, sourcebus, sourcebus, 0, 1.03369238350685, 0, 1.04928089589053, 886, 1
45.4166666666667, 0, 1.04965515282356, 0, 1.0497906770029, sourcebus, sourcebus, 0, 1.03630206105854, 0, 1.04928839808484, 886, 1
45.4333333333333, 0, 1.04966120264241, 0, 1.04977699341806, sourcebus, sourcebus, 0, 1.03670032818284, 0, 1.04922992677473, 886, 1
45.45, 0, 1.04966117196576, 0, 1.04976901965832, sourcebus, sourcebus, 0, 1.03671110832409, 0, 1.04920896035162, 886, 1
45.4666666666667, 0, 1.04967119951072, 0, 1.04977073754307, sourcebus, sourcebus, 0, 1.03702684739755, 0, 1.04921971106462, 886, 1
45.4833333333333, 0, 1.04966886132153, 0, 1.04976720429863, sourcebus, sourcebus, 0, 1.03724543262827, 0, 1.04921100478752, 886, 1
45.5, 0, 1.04966526996676, 0, 1.04977939688593, sourcebus, sourcebus, 0, 1.03668631425209, 0, 1.04924436610186, 886, 1
45.5166666666667, 0, 1.04967787342238, 0, 1.04977555130549, sourcebus, sourcebus, 0, 1.03771329219306, 0, 1.04928785088312, 629, 1
45.5333333333333, 0, 1.04961961668872, 0, 1.04977258219995, sourcebus, sourcebus, 0, 1.03439702667442, 0, 1.04930808274348, 629, 1
45.55, 0, 1.04954568494189, 0, 1.04978057564562, sourcebus, sourcebus, 0, 1.03260769256281, 0, 1.04936117327379, 629, 1
45.5666666666667, 0, 1.04959341823271, 0, 1.04978182046878, sourcebus, sourcebus, 0, 1.03531928529244, 0, 1.04934413295055, 861, 1
45.5833333333333, 0, 1.04958364131223, 0, 1.04973105263352, sourcebus, sourcebus, 0, 1.03677902944612, 0, 1.04919891903588, 349, 1
45.6, 0, 1.04964396220263, 0, 1.04974431293701, sourcebus, sourcebus, 0, 1.03766242616676, 0, 1.0492089196264, 349, 1
45.6166666666667, 0, 1.0496458193661, 0, 1.04973831032339, sourcebus, sourcebus, 0, 1.03778829084064, 0, 1.04918897928855, 349, 1
45.6333333333333, 0, 1.04971021455666, 0, 1.04978914044646, sourcebus, sourcebus, 0, 1.03773547484253, 0, 1.04930721790045, 886, 1
45.65, 0, 1.04971304508517, 0, 1.04979048324084, sourcebus, sourcebus, 0, 1.03772599061243, 0, 1.04930941536157, 886, 1
45.6666666666667, 0, 1.04970892895425, 0, 1.0497807396156, sourcebus, sourcebus, 0, 1.03769010381734, 0, 1.04928312331894, 886, 1
45.6833333333333, 0, 1.04962750475836, 0, 1.04978455517554, sourcebus, sourcebus, 0, 1.02754161085634, 0, 1.04926361464158, 639, 1
45.7, 0, 1.04962541117636, 0, 1.04977926973794, sourcebus, sourcebus, 0, 1.02730639437105, 0, 1.04923245674054, 639, 1
45.7166666666667, 0, 1.04956517427895, 0, 1.04977664389425, sourcebus, sourcebus, 0, 1.0250661762892, 0, 1.0491818417065, 639, 1
45.7333333333333, 0, 1.04957583986942, 0, 1.04977803273258, sourcebus, sourcebus, 0, 1.02495296277049, 0, 1.04929590005412, 639, 1
45.75, 0, 1.04956063691265, 0, 1.04975027538568, sourcebus, sourcebus, 0, 1.02602876240948, 0, 1.04924707271762, 639, 1
45.7666666666667, 0, 1.04960312623887, 0, 1.04975146593697, sourcebus, sourcebus, 0, 1.02750907805573, 0, 1.04923742358583, 639, 1
45.7833333333333, 0, 1.04958978324335, 0, 1.0497466954782, sourcebus, sourcebus, 0, 1.02710904819509, 0, 1.04922858618105, 639, 1
45.8, 0, 1.04959397073271, 0, 1.04974657194085, sourcebus, sourcebus, 0, 1.02768525279951, 0, 1.04922461854091, 639, 1
45.8166666666667, 0, 1.04953381923276, 0, 1.04973722588708, sourcebus, sourcebus, 0, 1.025241054281, 0, 1.04922430470529, 639, 1
45.8333333333333, 0, 1.04954189307672, 0, 1.04973019739195, sourcebus, sourcebus, 0, 1.0264446805567, 0, 1.0491988808989, 639, 1
45.85, 0, 1.0495499921101, 0, 1.04975435410531, sourcebus, sourcebus, 0, 1.027640529494, 0, 1.04927563999457, 639, 1
45.8666666666667, 0, 1.04953297926535, 0, 1.04976095515843, sourcebus, sourcebus, 0, 1.02604496425582, 0, 1.0493019510061, 639, 1
45.8833333333333, 0, 1.04952723986362, 0, 1.04976288286626, sourcebus, sourcebus, 0, 1.02582552871476, 0, 1.04951439632133, 639, 604
45.9, 0, 1.04954241224943, 0, 1.04976020324796, sourcebus, sourcebus, 0, 1.02618335115329, 0, 1.04929855509516, 639, 1
45.9166666666667, 0, 1.04953657335514, 0, 1.04974557523704, sourcebus, sourcebus, 0, 1.02617544960843, 0, 1.04925684563455, 639, 1
45.9333333333333, 0, 1.04945388202161, 0, 1.04973766318023, sourcebus, sourcebus, 0, 1.02290869549066, 0, 1.04949418108412, 639, 604
45.95, 0, 1.04944747803715, 0, 1.04973938400291, sourcebus, sourcebus, 0, 1.02251440278825, 0, 1.04970216543984, 639, 604
45.9666666666667, 0, 1.04944718270027, 0, 1.04969980511029, sourcebus, sourcebus, 0, 1.02294754103353, 0, 1.04907652916762, 639, 1
45.9833333333333, 0, 1.04945145470777, 0, 1.04968554976553, sourcebus, sourcebus, 0, 1.02393407678364, 0, 1.04888436948286, 639, 1
46, 0, 1.04946033534396, 0, 1.04968044635665, sourcebus, sourcebus, 0, 1.02494553363086, 0, 1.04887888907665, 639, 1
46.0166666666667, 0, 1.04957944851884, 0, 1.04979094749183, sourcebus, sourcebus, 0, 1.02887290814871, 0, 1.04925210314171, 886, 1
46.0333333333333, 0, 1.04949768605726, 0, 1.04978867731845, sourcebus, sourcebus, 0, 1.02497956714823, 0, 1.04919210103861, 886, 1
46.05, 0, 1.04949764849507, 0, 1.04979095042599, sourcebus, sourcebus, 0, 1.02503058227852, 0, 1.04919935094099, 886, 1
46.0666666666667, 0, 1.04949823850554, 0, 1.04979015303905, sourcebus, sourcebus, 0, 1.02572074185583, 0, 1.04925406085262, 886, 868
46.0833333333333, 0, 1.04956606025806, 0, 1.04978825999826, sourcebus, sourcebus, 0, 1.02934381634894, 0, 1.049272356353, 813, 1
46.1, 0, 1.04953245187722, 0, 1.04977914344113, sourcebus, sourcebus, 0, 1.02805628625951, 0, 1.04921797187798, 813, 1
46.1166666666667, 0, 1.04951174605167, 0, 1.04977247605437, sourcebus, sourcebus, 0, 1.02824120745388, 0, 1.04922341798681, 813, 1
46.1333333333333, 0, 1.04950986490919, 0, 1.04976920726333, sourcebus, sourcebus, 0, 1.0282290264906, 0, 1.0492135603666, 813, 1
46.15, 0, 1.04951416492611, 0, 1.04977402368108, sourcebus, sourcebus, 0, 1.02954913205453, 0, 1.04926651322956, 906, 1
46.1666666666667, 0, 1.04957303997136, 0, 1.04977778883271, sourcebus, sourcebus, 0, 1.03019382369677, 0, 1.04925108727621, 813, 1
46.1833333333333, 0, 1.04958446487921, 0, 1.04977421118565, sourcebus, sourcebus, 0, 1.03142109496213, 0, 1.0492544745509, 906, 1
46.2, 0, 1.04959477058753, 0, 1.04977808371737, sourcebus, sourcebus, 0, 1.02854191303845, 0, 1.04936589144136, 906, 1
46.2166666666667, 0, 1.04958515456275, 0, 1.04978482808248, sourcebus, sourcebus, 0, 1.02866998244977, 0, 1.04938885897777, 906, 1
46.2333333333333, 0, 1.04959105617759, 0, 1.0497571220786, sourcebus, sourcebus, 0, 1.02938440386329, 0, 1.04923308889771, 906, 1
46.25, 0, 1.04958440430923, 0, 1.04975486399665, sourcebus, sourcebus, 0, 1.02907927338247, 0, 1.04923694054794, 906, 1
46.2666666666667, 0, 1.04959784824402, 0, 1.04976216938614, sourcebus, sourcebus, 0, 1.02984549643918, 0, 1.04924800220801, 906, 1
46.2833333333333, 0, 1.04961403712836, 0, 1.04979077388465, sourcebus, sourcebus, 0, 1.03040549603831, 0, 1.04939406822805, 906, 1
46.3, 0, 1.04955653142209, 0, 1.04978329122129, sourcebus, sourcebus, 0, 1.02971459759009, 0, 1.04939438413789, 906, 1
46.3166666666667, 0, 1.04963768210906, 0, 1.04978804273188, sourcebus, sourcebus, 0, 1.03428147670352, 0, 1.04936951083078, 906, 1
46.3333333333333, 0, 1.04970041129426, 0, 1.04980027703576, sourcebus, sourcebus, 0, 1.04033439531511, 0, 1.04937663664262, 899, 1
46.35, 0, 1.04970878235574, 0, 1.04981770565969, sourcebus, sourcebus, 0, 1.04060000411226, 0, 1.04945035083738, 900, 1
46.3666666666667, 0, 1.04970962465153, 0, 1.04981776009619, sourcebus, sourcebus, 0, 1.04070411875773, 0, 1.04944773533331, 900, 1
46.3833333333333, 0, 1.04969086969025, 0, 1.04982160741019, sourcebus, sourcebus, 0, 1.03911017373985, 0, 1.04946659316774, 900, 1
46.4, 0, 1.04969072282569, 0, 1.04981204255152, sourcebus, sourcebus, 0, 1.03947177847908, 0, 1.04943572120545, 900, 1
46.4166666666667, 0, 1.04970708716235, 0, 1.04981334185078, sourcebus, sourcebus, 0, 1.04099819901773, 0, 1.0494360320728, 900, 1
46.4333333333333, 0, 1.0497078525102, 0, 1.04981340261746, sourcebus, sourcebus, 0, 1.04136089533781, 0, 1.04942879529972, 900, 1
46.45, 0, 1.04969754152765, 0, 1.04981191565593, sourcebus, sourcebus, 0, 1.040883531192, 0, 1.04942969902405, 900, 1
46.4666666666667, 0, 1.04961274875172, 0, 1.04981174434149, sourcebus, sourcebus, 0, 1.03402623773578, 0, 1.04946460495013, 861, 1
46.4833333333333, 0, 1.04961214893423, 0, 1.04981902534794, sourcebus, sourcebus, 0, 1.03398842099335, 0, 1.04948749925643, 861, 1
46.5, 0, 1.04961660009222, 0, 1.04982343387004, sourcebus, sourcebus, 0, 1.03441073823348, 0, 1.04948887843742, 861, 1
46.5166666666667, 0, 1.04962840695137, 0, 1.04982762299603, sourcebus, sourcebus, 0, 1.03535287318512, 0, 1.04949176680051, 861, 1
46.5333333333333, 0, 1.04962378755785, 0, 1.04981699137508, sourcebus, sourcebus, 0, 1.03514756060523, 0, 1.04946400313257, 861, 1
46.55, 0, 1.04962587209186, 0, 1.04981093343855, sourcebus, sourcebus, 0, 1.03516074092368, 0, 1.04944564220607, 861, 1
46.5666666666667, 0, 1.04969428274702, 0, 1.04976476041098, sourcebus, sourcebus, 0, 1.0371545393086, 0, 1.04924205837979, 861, 1
46.5833333333333, 0, 1.04969326001096, 0, 1.04975790918426, sourcebus, sourcebus, 0, 1.03712935453036, 0, 1.0492204720193, 861, 1
46.6, 0, 1.04968887956257, 0, 1.04975689820127, sourcebus, sourcebus, 0, 1.03662775237313, 0, 1.04923268301594, 780, 1
46.6166666666667, 0, 1.04970071689088, 0, 1.04980274371551, sourcebus, sourcebus, 0, 1.03868180477523, 0, 1.04933876413831, 861, 1
46.6333333333333, 0, 1.04970513294009, 0, 1.04979533545851, sourcebus, sourcebus, 0, 1.03889516469148, 0, 1.0493172188576, 861, 1
46.65, 0, 1.04962291875403, 0, 1.04978869443765, sourcebus, sourcebus, 0, 1.03205216924324, 0, 1.04923998250737, 813, 1
46.6666666666667, 0, 1.04957968817499, 0, 1.04979387540094, sourcebus, sourcebus, 0, 1.03020588419601, 0, 1.049231866356, 813, 1
46.6833333333333, 0, 1.04958350666743, 0, 1.0497948033019, sourcebus, sourcebus, 0, 1.03037294891504, 0, 1.04923515529486, 813, 1
46.7, 0, 1.04953513800035, 0, 1.04980114111301, sourcebus, sourcebus, 0, 1.02456123144221, 0, 1.04926858701085, 813, 1
46.7166666666667, 0, 1.04959155239141, 0, 1.04980066234263, sourcebus, sourcebus, 0, 1.02710764441457, 0, 1.04926031738322, 813, 1
46.7333333333333, 0, 1.04959666960482, 0, 1.04980175410707, sourcebus, sourcebus, 0, 1.02729364898414, 0, 1.04925842843575, 813, 1
46.75, 0, 1.04952205059491, 0, 1.04979121085382, sourcebus, sourcebus, 0, 1.02158784977824, 115, 1.05033799205785, 817, 817
46.7666666666667, 0, 1.04952984671975, 0, 1.04980367013286, sourcebus, sourcebus, 0, 1.02185122317517, 278, 1.05086886761186, 817, 817
46.7833333333333, 0, 1.04930367289831, 0, 1.04978145554192, sourcebus, sourcebus, 0, 1.02161735406354, 277, 1.05076922867545, 178, 817
46.8, 0, 1.04930274093248, 0, 1.04978385392399, sourcebus, sourcebus, 0, 1.02061418454446, 0, 1.04920811699439, 813, 1
46.8166666666667, 0, 1.04931030075637, 0, 1.04978490386845, sourcebus, sourcebus, 0, 1.02094632021341, 0, 1.04924178219427, 813, 1
46.8333333333333, 0, 1.0496362273113, 0, 1.04978270363071, sourcebus, sourcebus, 0, 1.03332720933635, 0, 1.04926595546453, 562, 1
46.85, 0, 1.04963187581095, 0, 1.04980554422235, sourcebus, sourcebus, 0, 1.03251429622771, 0, 1.04932448955293, 813, 1
46.8666666666667, 0, 1.04963293213414, 0, 1.04980517523915, sourcebus, sourcebus, 0, 1.03250113443088, 0, 1.04932286488506, 813, 1
46.8833333333333, 0, 1.04968386964205, 0, 1.04981368361412, sourcebus, sourcebus, 0, 1.03413199738558, 0, 1.0493604279656, 813, 1
46.9, 0, 1.04968850308967, 0, 1.04981617702158, sourcebus, sourcebus, 0, 1.03405116032963, 0, 1.04937024273915, 813, 1
46.9166666666667, 0, 1.04968780641644, 0, 1.04982179263876, sourcebus, sourcebus, 0, 1.03336005330475, 0, 1.04937901980528, 813, 1
46.9333333333333, 0, 1.04968249227491, 0, 1.04981701952536, sourcebus, sourcebus, 0, 1.03335814404769, 0, 1.04936888000768, 813, 1
46.95, 0, 1.04969060982142, 0, 1.04981715811754, sourcebus, sourcebus, 0, 1.03413005937079, 0, 1.04938583259593, 813, 1
46.9666666666667, 0, 1.0496886010734, 0, 1.04981458152554, sourcebus, sourcebus, 0, 1.03420071610125, 0, 1.04937263851353, 813, 1
46.9833333333333, 0, 1.04977723945796, 0, 1.04981089949106, sourcebus, sourcebus, 0, 1.04012824655649, 0, 1.04938851842334, 611, 1
47, 0, 1.04976657656843, 0, 1.04980745687523, sourcebus, sourcebus, 0, 1.04022017599473, 0, 1.04937169516897, 611, 1
47.0166666666667, 0, 1.04978705580087, 0, 1.04988279651398, sourcebus, sourcebus, 0, 1.03989140445444, 0, 1.04960333030301, 611, 1
47.0333333333333, 0, 1.04978595698989, 0, 1.04988441058916, sourcebus, sourcebus, 0, 1.04040263596337, 0, 1.04960296950734, 611, 1
47.05, 0, 1.04978574082633, 0, 1.04988415575387, sourcebus, sourcebus, 0, 1.04037549054746, 0, 1.04960445991783, 611, 1
47.0666666666667, 0, 1.04978289392008, 0, 1.04987877557411, sourcebus, sourcebus, 0, 1.0408918505197, 0, 1.04958440215707, 611, 1
47.0833333333333, 0, 1.04977512205663, 0, 1.04988067869591, sourcebus, sourcebus, 0, 1.04060591862642, 0, 1.04958326435105, 676, 1
47.1, 0, 1.04976876130718, 0, 1.04988384059699, sourcebus, sourcebus, 0, 1.04030756656814, 0, 1.04958788441663, 886, 1
47.1166666666667, 0, 1.04977163211612, 0, 1.04988360282484, sourcebus, sourcebus, 0, 1.04053245409583, 0, 1.04959155594171, 886, 1
47.1333333333333, 0, 1.0495849328949, 0, 1.04988239058809, sourcebus, sourcebus, 0, 1.02692239171904, 135, 1.05042869451481, 406, 676
47.15, 0, 1.04957741451803, 0, 1.04988488296247, sourcebus, sourcebus, 0, 1.02651858395404, 137, 1.0505755862183, 406, 676
47.1666666666667, 0, 1.04957006165669, 0, 1.04988452852854, sourcebus, sourcebus, 0, 1.02622746551708, 148, 1.05087151638671, 406, 676
47.1833333333333, 0, 1.04978292738717, 0, 1.04988334685246, sourcebus, sourcebus, 0, 1.03892914262616, 0, 1.049879430195, 611, 676
47.2, 0, 1.04978462019123, 0, 1.04988166263818, sourcebus, sourcebus, 0, 1.03913539147332, 0, 1.04975643693675, 611, 676
47.2166666666667, 0, 1.04979057420495, 0, 1.04987329641223, sourcebus, sourcebus, 0, 1.03967035644105, 0, 1.04958209731299, 611, 1
47.2333333333333, 0, 1.04973133015647, 0, 1.04987058102408, sourcebus, sourcebus, 0, 1.0387580895663, 0, 1.04960325299837, 611, 1
47.25, 0, 1.04973323153692, 0, 1.0498152097297, sourcebus, sourcebus, 0, 1.03877033309256, 0, 1.0494440829558, 611, 1
47.2666666666667, 0, 1.0497269530926, 0, 1.04981404860795, sourcebus, sourcebus, 0, 1.03851140408142, 0, 1.04944598774967, 611, 1
47.2833333333333, 0, 1.04978749596959, 0, 1.0498174384705, sourcebus, sourcebus, 0, 1.03934023854599, 0, 1.04941905805934, 611, 1
47.3, 0, 1.04981544677288, 0, 1.04986594998322, sourcebus, sourcebus, 0, 1.04239477201124, 0, 1.049555552767, 676, 1
47.3166666666667, 0, 1.0498173425425, 0, 1.04986321352452, sourcebus, sourcebus, 0, 1.0427019822664, 0, 1.04954999957436, 676, 1
47.3333333333333, 0, 1.04975975579102, 0, 1.0498668200137, sourcebus, sourcebus, 0, 1.04212928113222, 0, 1.0495923447835, 562, 1
47.35, 0, 1.04982870934333, 0, 1.049904440117, sourcebus, sourcebus, 0, 1.04209398102382, 0, 1.04968478480779, 562, 1
47.3666666666667, 0, 1.04981964158504, 0, 1.04990403967356, sourcebus, sourcebus, 0, 1.04158369065901, 0, 1.04968796069016, 562, 1
47.3833333333333, 0, 1.0498239836747, 0, 1.04990422771088, sourcebus, sourcebus, 0, 1.04172732959186, 0, 1.04968621525851, 562, 1
47.4, 0, 1.04982209851046, 0, 1.04991137688395, sourcebus, sourcebus, 0, 1.04169665223361, 0, 1.04999661907355, 562, 562
47.4166666666667, 0, 1.04982279656274, 0, 1.04991170052571, sourcebus, sourcebus, 0, 1.04173911082655, 0, 1.04999921214373, 562, 562
47.4333333333333, 0, 1.04981432958914, 0, 1.04990719842109, sourcebus, sourcebus, 0, 1.04096799455752, 70, 1.05001706612788, 562, 562
47.45, 0, 1.04981136863215, 0, 1.04990288612188, sourcebus, sourcebus, 0, 1.04069927841947, 0, 1.04986713258598, 562, 562
47.4666666666667, 0, 1.04980619052247, 0, 1.049902049098, sourcebus, sourcebus, 0, 1.04048604801764, 0, 1.04984878240561, 562, 562
47.4833333333333, 0, 1.04975776120387, 0, 1.04990275334875, sourcebus, sourcebus, 0, 1.04046099687239, 0, 1.0499795519848, 562, 562
47.5, 0, 1.04975228714558, 0, 1.04990597459749, sourcebus, sourcebus, 0, 1.04016362982981, 107, 1.05015715569247, 562, 562
47.5166666666667, 0, 1.04975839981899, 0, 1.04990617972839, sourcebus, sourcebus, 0, 1.04020173590941, 26, 1.050012367375, 562, 562
47.5333333333333, 0, 1.04982208525341, 0, 1.04990278217832, sourcebus, sourcebus, 0, 1.04168801457785, 0, 1.04970806876247, 562, 1
47.55, 0, 1.04983047214649, 0, 1.04990138028685, sourcebus, sourcebus, 0, 1.04207639451202, 0, 1.04970225244865, 562, 1
47.5666666666667, 0, 1.04982692770105, 0, 1.0499006395741, sourcebus, sourcebus, 0, 1.04192961259233, 0, 1.04970160475148, 562, 1
47.5833333333333, 0, 1.04966431244614, 0, 1.04987520100159, sourcebus, sourcebus, 0, 1.03503771233783, 325, 1.05089304114856, 208, 208
47.6, 0, 1.04966040772562, 0, 1.04987673381834, sourcebus, sourcebus, 0, 1.03471649252553, 537, 1.05098262948506, 208, 208
47.6166666666667, 0, 1.04965846253027, 0, 1.04987269294649, sourcebus, sourcebus, 0, 1.03506902346169, 293, 1.0508526079928, 208, 208
47.6333333333333, 0, 1.04977422693162, 0, 1.04989810050235, sourcebus, sourcebus, 0, 1.0412644706318, 0, 1.04971657855683, 562, 1
47.65, 0, 1.04977611892022, 0, 1.04990318585237, sourcebus, sourcebus, 0, 1.04120587844496, 0, 1.04973048792014, 562, 1
47.6666666666667, 0, 1.04982347728406, 0, 1.04987159806784, sourcebus, sourcebus, 0, 1.04216920064234, 0, 1.049586262608, 562, 1
47.6833333333333, 0, 1.04982681395138, 0, 1.0498877606219, sourcebus, sourcebus, 0, 1.04297130246257, 0, 1.04964377658705, 562, 1
47.7, 0, 1.04982738391791, 0, 1.04988389975384, sourcebus, sourcebus, 0, 1.04351320784418, 0, 1.04964051562257, 562, 1
47.7166666666667, 0, 1.04982441222165, 0, 1.04988526292126, sourcebus, sourcebus, 0, 1.04328765027641, 0, 1.04964462546742, 562, 1
47.7333333333333, 0, 1.0498223633015, 0, 1.04989132033634, sourcebus, sourcebus, 0, 1.04317818121846, 0, 1.04966102301628, 562, 1
47.75, 0, 1.04982260321841, 0, 1.04989274393747, sourcebus, sourcebus, 0, 1.04328867926109, 0, 1.04966870173183, 208, 1
47.7666666666667, 0, 1.04982624535696, 0, 1.04989013362287, sourcebus, sourcebus, 0, 1.04329503006664, 0, 1.04966614485446, 208, 1
47.7833333333333, 0, 1.04982619091797, 0, 1.04989177812883, sourcebus, sourcebus, 0, 1.04329992657386, 0, 1.04967026218429, 208, 1
47.8, 0, 1.04983115430823, 0, 1.04989432447868, sourcebus, sourcebus, 0, 1.04353036954481, 0, 1.04967303156561, 208, 1
47.8166666666667, 0, 1.04982225732506, 0, 1.04987049568104, sourcebus, sourcebus, 0, 1.04329132551558, 0, 1.04957906533562, 208, 1
47.8333333333333, 0, 1.04982220076955, 0, 1.04987050224498, sourcebus, sourcebus, 0, 1.04325282180398, 0, 1.04957840323532, 208, 1
47.85, 0, 1.04981803338189, 0, 1.04986620780881, sourcebus, sourcebus, 0, 1.04332328800251, 0, 1.04956771168798, 208, 1
47.8666666666667, 0, 1.04983296327414, 0, 1.04988587897181, sourcebus, sourcebus, 0, 1.04338443674773, 0, 1.04965816338901, 208, 1
47.8833333333333, 0, 1.04983440656519, 0, 1.04988438362694, sourcebus, sourcebus, 0, 1.0435607505936, 0, 1.0496485242989, 208, 1
47.9, 0, 1.04981690466698, 0, 1.04988072153575, sourcebus, sourcebus, 0, 1.04226283284576, 0, 1.04961721935653, 406, 1
47.9166666666667, 0, 1.04981688812389, 0, 1.0498812688235, sourcebus, sourcebus, 0, 1.04231760082271, 0, 1.04961884347315, 406, 1
47.9333333333333, 0, 1.04981710746692, 0, 1.04988363463891, sourcebus, sourcebus, 0, 1.04221871692054, 0, 1.04962899832043, 406, 1
47.95, 0, 1.04984115172012, 0, 1.04988172941259, sourcebus, sourcebus, 0, 1.04378467395289, 0, 1.04964031794463, 208, 1
47.9666666666667, 0, 1.04984132826961, 0, 1.0498844859339, sourcebus, sourcebus, 0, 1.04373527637408, 0, 1.04965118211562, 208, 1
47.9833333333333, 0, 1.04984169551054, 0, 1.04989244726209, sourcebus, sourcebus, 0, 1.0436599224306, 0, 1.04965656890395, 208, 1
48, 0, 1.04988686859921, 0, 1.04992694439001, sourcebus, sourcebus, 0, 1.04501494995247, 0, 1.04976010491864, 562, 1
